型号,机号,传动方式,主轴转速,流量,全压,电机型号,功率
4-72,2.8,A,2900,1131,994,Y90S-2,1.5
4-72,2.8,A,2900,1310,966,Y90S-2,1.5
4-72,2.8,A,2900,1480,933,Y90S-2,1.5
4-72,2.8,A,2900,1659,887,Y90S-2,1.5
4-72,2.8,A,2900,1828,835,Y90S-2,1.5
4-72,2.8,A,2900,2007,770,Y90S-2,1.5
4-72,2.8,A,2900,2177,702,Y90S-2,1.5
4-72,2.8,A,2900,2356,606,Y90S-2,1.5
4-72,3.2,A,2900,1688,1300,Y90L-2,1.5
4-72,3.2,A,2900,1955,1263,Y90L-2,2.2
4-72,3.2,A,2900,2209,1220,Y90L-2,2.2
4-72,3.2,A,2900,2476,1160,Y90L-2,2.2
4-72,3.2,A,2900,2729,1091,Y90L-2,2.2
4-72,3.2,A,2900,2996,1006,Y90L-2,2.2
4-72,3.2,A,2900,3250,918,Y90L-2,2.2
4-72,3.2,A,2900,3517,792,Y90L-2,2.2
4-72,3.2,A,1450,844,324,Y90S-4,1.1
4-72,3.2,A,1450,978,315,Y90S-4,1.1
4-72,3.2,A,1450,1104,304,Y90S-4,1.1
4-72,3.2,A,1450,1238,289,Y90S-4,1.1
4-72,3.2,A,1450,1365,272,Y90S-4,1.1
4-72,3.2,A,1450,1498,251,Y90S-4,1.1
4-72,3.2,A,1450,1625,229,Y90S-4,1.1
4-72,3.2,A,1450,1758,198,Y90S-4,1.1
4-72,3.6,A,2900,2664,1578,Y100L-2,3
4-72,3.6,A,2900,3045,1531,Y100L-2,3
4-72,3.6,A,2900,3405,1481,Y100L-2,3
4-72,3.6,A,2900,3786,1419,Y100L-2,3
4-72,3.6,A,2900,4146,1343,Y100L-2,3
4-72,3.6,A,2900,4527,1256,Y100L-2,3
4-72,3.6,A,2900,4887,1144,Y100L-2,3
4-72,3.6,A,2900,5268,989,Y100L-2,3
4-72,3.6,A,1450,1332,393,Y90S-4,1.1
4-72,3.6,A,1450,1522,381,Y90S-4,1.1
4-72,3.6,A,1450,1703,369,Y90S-4,1.1
4-72,3.6,A,1450,1893,353,Y90S-4,1.1
4-72,3.6,A,1450,2073,335,Y90S-4,1.1
4-72,3.6,A,1450,2263,313,Y90S-4,1.1
4-72,3.6,A,1450,2444,285,Y90S-4,1.1
4-72,3.6,A,1450,2634,247,Y90S-4,1.1
4-72,4,A,2900,4012,2014,Y132S1-2,5.5
4-72,4,A,2900,4506,1969,Y132S1-2,5.5
4-72,4,A,2900,4973,1915,Y132S1-2,5.5
4-72,4,A,2900,5468,1830,Y132S1-2,5.5
4-72,4,A,2900,5962,1723,Y132S1-2,5.5
4-72,4,A,2900,6457,1606,Y132S1-2,5.5
4-72,4,A,2900,6924,1459,Y132S1-2,5.5
4-72,4,A,2900,7419,1320,Y132S1-2,5.5
4-72,4,A,1450,2006,501,Y90S-4,1.1
4-72,4,A,1450,2253,490,Y90S-4,1.1
4-72,4,A,1450,2487,476,Y90S-4,1.1
4-72,4,A,1450,2734,455,Y90S-4,1.1
4-72,4,A,1450,2981,429,Y90S-4,1.1
4-72,4,A,1450,3228,400,Y90S-4,1.1
4-72,4,A,1450,3462,363,Y90S-4,1.1
4-72,4,A,1450,3709,329,Y90S-4,1.1
4-72,4.5,A,2900,5712,2554,Y132S2-2,7.5
4-72,4.5,A,2900,6416,2497,Y132S2-2,7.5
4-72,4.5,A,2900,7081,2428,Y132S2-2,7.5
4-72,4.5,A,2900,7785,2320,Y132S2-2,7.5
4-72,4.5,A,2900,8489,2184,Y132S2-2,7.5
4-72,4.5,A,2900,9194,2036,Y132S2-2,7.5
4-72,4.5,A,2900,9859,1849,Y132S2-2,7.5
4-72,4.5,A,2900,10562,1673,Y132S2-2,7.5
4-72,4.5,A,1450,2856,634,Y90S-4,1.1
4-72,4.5,A,1450,3208,620,Y90S-4,1.1
4-72,4.5,A,1450,3540,603,Y90S-4,1.1
4-72,4.5,A,1450,3893,577,Y90S-4,1.1
4-72,4.5,A,1450,4245,543,Y90S-4,1.1
4-72,4.5,A,1450,4597,506,Y90S-4,1.1
4-72,4.5,A,1450,4929,460,Y90S-4,1.1
4-72,4.5,A,1450,5281,416,Y90S-4,1.1
4-72,5,A,2900,7728,3178,Y160M2-2,15
4-72,5,A,2900,8855,3145,Y160M2-2,15
4-72,5,A,2900,9928,3074,Y160M2-2,15
4-72,5,A,2900,11054,2962,Y160M2-2,15
4-72,5,A,2900,12128,2792,Y160M2-2,15
4-72,5,A,2900,13255,2567,Y160M2-2,15
4-72,5,A,2900,14328,2335,Y160M2-2,15
4-72,5,A,2900,15455,2019,Y160M2-2,15
4-72,5,A,1450,3864,790,Y100L1-4,2.2
4-72,5,A,1450,4427,780,Y100L1-4,2.2
4-72,5,A,1450,4964,762,Y100L1-4,2.2
4-72,5,A,1450,5527,735,Y100L1-4,2.2
4-72,5,A,1450,6064,693,Y100L1-4,2.2
4-72,5,A,1450,6628,637,Y100L1-4,2.2
4-72,5,A,1450,7164,580,Y100L1-4,2.2
4-72,5,A,1450,7728,502,Y100L1-4,2.2
4-72,6,A,1450,6677,1139,Y112M-4,4
4-72,6,A,1450,7650,1124,Y112M-4,4
4-72,6,A,1450,8578,1099,Y112M-4,4
4-72,6,A,1450,9551,1059,Y112M-4,4
4-72,6,A,1450,10478,999,Y112M-4,4
4-72,6,A,1450,11452,919,Y112M-4,4
4-72,6,A,1450,12379,836,Y112M-4,4
4-72,6,A,1450,13353,724,Y112M-4,4
4-72,6,A,960,4420,498,Y100L-6,1.5
4-72,6,A,960,5065,492,Y100L-6,1.5
4-72,6,A,960,5679,481,Y100L-6,1.5
4-72,6,A,960,6324,463,Y100L-6,1.5
4-72,6,A,960,6938,437,Y100L-6,1.5
4-72,6,A,960,7582,402,Y100L-6,1.5
4-72,6,A,960,8196,366,Y100L-6,1.5
4-72,6,A,960,8841,317,Y100L-6,1.5
4-72,6,D,1450,6677,1139,Y112M-4,4
4-72,6,D,1450,7650,1124,Y112M-4,4
4-72,6,D,1450,8578,1099,Y112M-4,4
4-72,6,D,1450,9551,1059,Y112M-4,4
4-72,6,D,1450,10478,999,Y112M-4,4
4-72,6,D,1450,11452,919,Y112M-4,4
4-72,6,D,1450,12379,836,Y112M-4,4
4-72,6,D,1450,13353,724,Y112M-4,4
4-72,6,D,960,4420,498,Y100L-6,1.5
4-72,6,D,960,5065,492,Y100L-6,1.5
4-72,6,D,960,5679,481,Y100L-6,1.5
4-72,6,D,960,6324,463,Y100L-6,1.5
4-72,6,D,960,6938,437,Y100L-6,1.5
4-72,6,D,960,7582,402,Y100L-6,1.5
4-72,6,D,960,8196,366,Y100L-6,1.5
4-72,6,D,960,8841,317,Y100L-6,1.5
4-72,8,D,1450,15826,2032,Y180M-4,18.5
4-72,8,D,1450,18134,2005,Y180M-4,18.5
4-72,8,D,1450,20332,1960,Y180M-4,18.5
4-72,8,D,1450,22640,1888,Y180M-4,18.5
4-72,8,D,1450,24838,1781,Y180M-4,18.5
4-72,8,D,1450,27146,1638,Y180M-4,18.5
4-72,8,D,1450,29344,1490,Y180M-4,18.5
4-72,8,D,960,10478,887,Y132M2-6,5.5
4-72,8,D,960,12006,875,Y132M2-6,5.5
4-72,8,D,960,13461,856,Y132M2-6,5.5
4-72,8,D,960,14989,825,Y132M2-6,5.5
4-72,8,D,960,16444,778,Y132M2-6,5.5
4-72,8,D,960,17972,715,Y132M2-6,5.5
4-72,8,D,960,19428,651,Y132M2-6,5.5
4-72,8,D,730,7968,512,Y132M-8,3
4-72,8,D,730,9130,506,Y132M-8,3
4-72,8,D,730,10236,494,Y132M-8,3
4-72,8,D,730,11398,476,Y132M-8,3
4-72,8,D,730,12504,449,Y132M-8,3
4-72,8,D,730,13666,413,Y132M-8,3
4-72,8,D,730,14773,376,Y132M-8,3
4-72,10,D,1450,40441,3202,Y250M-4,55
4-72,10,D,1450,44026,3159,Y250M-4,55
4-72,10,D,1450,47611,3032,Y250M-4,55
4-72,10,D,1450,50680,2884,Y250M-4,55
4-72,10,D,1450,53664,2722,Y250M-4,55
4-72,10,D,1450,56605,2532,Y250M-4,55
4-72,10,D,960,26775,1395,Y200L1-6,18.5
4-72,10,D,960,29148,1376,Y200L1-6,18.5
4-72,10,D,960,31521,1321,Y200L1-6,18.5
4-72,10,D,960,33554,1257,Y200L1-6,18.5
4-72,10,D,960,35529,1187,Y200L1-6,18.5
4-72,10,D,960,37476,1104,Y200L1-6,18.5
4-72,10,D,730,20360,805,Y160L-8,7.5
4-72,10,D,730,22164,794,Y160L-8,7.5
4-72,10,D,730,23969,762,Y160L-8,7.5
4-72,10,D,730,25515,725,Y160L-8,7.5
4-72,10,D,730,27017,685,Y160L-8,7.5
4-72,10,D,730,28497,637,Y160L-8,7.5
4-72,12,D,960,46267,2013,Y280S-6,45
4-72,12,D,960,50368,1986,Y280S-6,45
4-72,12,D,960,54469,1906,Y280S-6,45
4-72,12,D,960,57981,1814,Y280S-6,45
4-72,12,D,960,61395,1712,Y280S-6,45
4-72,12,D,960,64759,1593,Y280S-6,45
4-72,12,D,730,35182,1160,Y225S-8,18.5
4-72,12,D,730,38301,1145,Y225S-8,18.5
4-72,12,D,730,41419,1099,Y225S-8,18.5
4-72,12,D,730,44090,1046,Y225S-8,18.5
4-72,12,D,730,46685,987,Y225S-8,18.5
4-72,12,D,730,49244,919,Y225S-8,18.5
4-72,6,C,2240,10314,2734,Y160L-4,15
4-72,6,C,2240,11818,2698,Y160L-4,15
4-72,6,C,2240,13251,2637,Y160L-4,15
4-72,6,C,2240,14755,2541,Y160L-4,15
4-72,6,C,2240,16287,2396,Y160L-4,15
4-72,6,C,2240,17692,2202,Y160L-4,15
4-72,6,C,2240,19124,2004,Y160L-4,15
4-72,6,C,2240,20628,1733,Y160L-4,15
4-72,6,C,2000,9209,1760,Y160M-4,11
4-72,6,C,2000,10552,2147,Y160M-4,11
4-72,6,C,2000,11831,2099,Y160M-4,11
4-72,6,C,2000,13174,2022,Y160M-4,11
4-72,6,C,2000,14453,1907,Y160M-4,11
4-72,6,C,2000,15796,1753,Y160M-4,11
4-72,6,C,2000,17075,1595,Y160M-4,11
4-72,6,C,2000,18418,1380,Y160M-4,11
4-72,6,C,1800,8288,1760,Y132M-4,7.5
4-72,6,C,1800,9497,1736,Y132M-4,7.5
4-72,6,C,1800,10648,1697,Y132M-4,7.5
4-72,6,C,1800,11856,1635,Y132M-4,7.5
4-72,6,C,1800,13008,1542,Y132M-4,7.5
4-72,6,C,1800,14216,1418,Y132M-4,7.5
4-72,6,C,1800,15367,1291,Y132M-4,7.5
4-72,6,C,1800,16576,1116,Y132M-4,7.5
4-72,6,C,1600,7367,1389,Y132S-4,5.5
4-72,6,C,1600,8442,1370,Y132S-4,5.5
4-72,6,C,1600,9465,1339,Y132S-4,5.5
4-72,6,C,1600,10539,1291,Y132S-4,5.5
4-72,6,C,1600,11562,1217,Y132S-4,5.5
4-72,6,C,1600,12637,1119,Y132S-4,5.5
4-72,6,C,1600,13660,1019,Y132S-4,5.5
4-72,6,C,1600,14734,881,Y132S-4,5.5
4-72,6,C,1250,5756,846,Y100L2-4,3
4-72,6,C,1250,6595,835,Y100L2-4,3
4-72,6,C,1250,7395,816,Y100L2-4,3
4-72,6,C,1250,8234,786,Y100L2-4,3
4-72,6,C,1250,9033,742,Y100L2-4,3
4-72,6,C,1250,9873,682,Y100L2-4,3
4-72,6,C,1250,10672,621,Y100L2-4,3
4-72,6,C,1250,11511,537,Y100L2-4,3
4-72,6,C,1120,5157,679,Y100L1-4,2.2
4-72,6,C,1120,5909,670,Y100L1-4,2.2
4-72,6,C,1120,6626,655,Y100L1-4,2.2
4-72,6,C,1120,7378,631,Y100L1-4,2.2
4-72,6,C,1120,8094,595,Y100L1-4,2.2
4-72,6,C,1120,8846,547,Y100L1-4,2.2
4-72,6,C,1120,9562,498,Y100L1-4,2.2
4-72,6,C,1120,10314,431,Y100L1-4,2.2
4-72,6,C,1000,4605,541,Y100L1-4,2.2
4-72,6,C,1000,5276,534,Y100L1-4,2.2
4-72,6,C,1000,5916,522,Y100L1-4,2.2
4-72,6,C,1000,6587,503,Y100L1-4,2.2
4-72,6,C,1000,7227,474,Y100L1-4,2.2
4-72,6,C,1000,7898,436,Y100L1-4,2.2
4-72,6,C,1000,8538,397,Y100L1-4,2.2
4-72,6,C,1000,9209,344,Y100L1-4,2.2
4-72,6,C,900,4144,438,Y90L-4,1.5
4-72,6,C,900,4749,432,Y90L-4,1.5
4-72,6,C,900,5324,422,Y90L-4,1.5
4-72,6,C,900,5928,407,Y90L-4,1.5
4-72,6,C,900,6504,384,Y90L-4,1.5
4-72,6,C,900,7108,353,Y90L-4,1.5
4-72,6,C,900,7684,322,Y90L-4,1.5
4-72,6,C,900,8288,278,Y90L-4,1.5
4-72,6,C,800,3684,346,Y90S-4,1.1
4-72,6,C,800,4221,341,Y90S-4,1.1
4-72,6,C,800,4733,334,Y90S-4,1.1
4-72,6,C,800,5270,322,Y90S-4,1.1
4-72,6,C,800,5781,303,Y90S-4,1.1
4-72,6,C,800,6319,279,Y90S-4,1.1
4-72,6,C,800,6830,254,Y90S-4,1.1
4-72,6,C,800,7367,220,Y90S-4,1.1
4-72,8,C,1800,19646,3143,Y200L1-2,30
4-72,8,C,1800,22511,3101,Y200L1-2,30
4-72,8,C,1800,25240,3032,Y200L1-2,30
4-72,8,C,1800,28105,2920,Y200L2-2,37
4-72,8,C,1800,30834,2754,Y200L2-2,37
4-72,8,C,1800,33699,2531,Y200L2-2,37
4-72,8,C,1800,36427,2302,Y200L2-2,37
4-72,8,C,1600,17463,2478,Y180M-2,22
4-72,8,C,1600,20010,2445,Y180M-2,22
4-72,8,C,1600,22435,2390,Y180M-2,22
4-72,8,C,1600,24982,2303,Y200L1-2,30
4-72,8,C,1600,27408,2171,Y200L1-2,30
4-72,8,C,1600,29954,1996,Y200L1-2,30
4-72,8,C,1600,32380,1816,Y200L1-2,30
4-72,8,C,1250,13643,1507,Y160M-4,11
4-72,8,C,1250,15633,1487,Y160M-4,11
4-72,8,C,1250,17527,1454,Y160M-4,11
4-72,8,C,1250,19517,1401,Y160M-4,11
4-72,8,C,1250,21412,1321,Y160M-4,11
4-72,8,C,1250,23402,1215,Y160M-4,11
4-72,8,C,1250,25297,1106,Y160M-4,11
4-72,8,C,1120,12224,1209,Y132M-4,7.5
4-72,8,C,1120,14007,1193,Y132M-4,7.5
4-72,8,C,1120,15705,1166,Y132M-4,7.5
4-72,8,C,1120,17487,1124,Y160M-4,11
4-72,8,C,1120,19185,1060,Y160M-4,11
4-72,8,C,1120,20968,975,Y160M-4,11
4-72,8,C,1120,22666,881,Y160M-4,11
4-72,8,C,1000,10194,963,Y132S-4,5.5
4-72,8,C,1000,12506,950,Y132S-4,5.5
4-72,8,C,1000,14022,929,Y132S-4,5.5
4-72,8,C,1000,15614,895,Y132M-4,7.5
4-72,8,C,1000,17130,844,Y132M-4,7.5
4-72,8,C,1000,18721,777,Y132M-4,7.5
4-72,8,C,1000,20237,707,Y132M-4,7.5
4-72,8,C,900,9823,779,Y112M-4,4
4-72,8,C,900,11255,769,Y112M-4,4
4-72,8,C,900,12620,752,Y112M-4,4
4-72,8,C,900,14052,725,Y132S-4,5.5
4-72,8,C,900,15417,683,Y132S-4,5.5
4-72,8,C,900,16849,629,Y132S-4,5.5
4-72,8,C,900,18213,572,Y132S-4,5.5
4-72,8,C,800,8732,615,Y100L2-4,3
4-72,8,C,800,10005,607,Y100L2-4,3
4-72,8,C,800,11217,594,Y100L2-4,3
4-72,8,C,800,12491,572,Y100L2-4,3
4-72,8,C,800,13704,540,Y100L2-4,3
4-72,8,C,800,14977,496,Y100L2-4,3
4-72,8,C,800,16190,452,Y100L2-4,3
4-72,8,C,710,7749,485,Y100L1-4,2.2
4-72,8,C,710,8880,478,Y100L1-4,2.2
4-72,8,C,710,9956,468,Y100L1-4,2.2
4-72,8,C,710,11085,450,Y100L2-4,3
4-72,8,C,710,12162,425,Y100L2-4,3
4-72,8,C,710,13292,391,Y100L2-4,3
4-72,8,C,710,14368,356,Y100L2-4,3
4-72,8,C,630,6876,381,Y100L1-4,2.2
4-72,8,C,630,7879,376,Y100L1-4,2.2
4-72,8,C,630,8834,368,Y100L1-4,2.2
4-72,8,C,630,9837,355,Y100L1-4,2.2
4-72,8,C,630,10791,334,Y100L1-4,2.2
4-72,8,C,630,11794,308,Y100L1-4,2.2
4-72,8,C,630,12749,280,Y100L1-4,2.2
4-72,10,C,1250,34863,2373,Y225S-4,37
4-72,10,C,1250,37953,2341,Y225S-4,37
4-72,10,C,1250,41044,2247,Y225S-4,37
4-72,10,C,1250,43690,2138,Y225S-4,37
4-72,10,C,1250,46262,2018,Y225S-4,37
4-72,10,C,1250,48797,1877,Y225S-4,37
4-72,10,C,1120,31237,1902,Y200L-4,30
4-72,10,C,1120,34006,1877,Y200L-4,30
4-72,10,C,1120,36775,1801,Y200L-4,30
4-72,10,C,1120,39146,1714,Y200L-4,30
4-72,10,C,1120,41451,1618,Y200L-4,30
4-72,10,C,1120,43722,1505,Y200L-4,30
4-72,10,C,1000,27890,1514,Y180M-4,18.5
4-72,10,C,1000,30363,1494,Y180M-4,18.5
4-72,10,C,1000,32835,1434,Y180M-4,18.5
4-72,10,C,1000,34952,1364,Y180M-4,18.5
4-72,10,C,1000,37010,1288,Y180M-4,18.5
4-72,10,C,1000,39038,1199,Y180M-4,18.5
4-72,10,C,900,25101,1225,Y160L-4,15
4-72,10,C,900,27326,1209,Y160L-4,15
4-72,10,C,900,29551,1161,Y160L-4,15
4-72,10,C,900,31457,1104,Y160L-4,15
4-72,10,C,900,33309,1042,Y160L-4,15
4-72,10,C,900,35134,970,Y160L-4,15
4-72,10,C,800,22312,967,Y160M-4,11
4-72,10,C,800,24290,954,Y160M-4,11
4-72,10,C,800,26268,916,Y160M-4,11
4-72,10,C,800,27961,872,Y160M-4,11
4-72,10,C,800,29608,823,Y160M-4,11
4-72,10,C,800,31230,766,Y160M-4,11
4-72,10,C,710,19802,761,Y132M-4,7.5
4-72,10,C,710,21557,751,Y132M-4,7.5
4-72,10,C,710,23313,721,Y132M-4,7.5
4-72,10,C,710,24816,686,Y132M-4,7.5
4-72,10,C,710,26277,648,Y132M-4,7.5
4-72,10,C,710,27717,603,Y132M-4,7.5
4-72,10,C,630,17571,599,Y132S-4,5.5
4-72,10,C,630,19128,591,Y132S-4,5.5
4-72,10,C,630,20686,568,Y132S-4,5.5
4-72,10,C,630,22019,540,Y132S-4,5.5
4-72,10,C,630,23316,510,Y132S-4,5.5
4-72,10,C,630,24594,475,Y132S-4,5.5
4-72,10,C,560,15618,473,Y112M-4,4
4-72,10,C,560,17003,467,Y112M-4,4
4-72,10,C,560,18387,448,Y112M-4,4
4-72,10,C,560,19573,426,Y112M-4,4
4-72,10,C,560,20725,403,Y112M-4,4
4-72,10,C,560,21861,375,Y112M-4,4
4-72,10,C,500,13945,377,Y100L2-4,3
4-72,10,C,500,15181,382,Y100L2-4,3
4-72,10,C,500,16417,357,Y100L2-4,3
4-72,10,C,500,17476,340,Y100L2-4,3
4-72,10,C,500,18505,321,Y100L2-4,3
4-72,10,C,500,19519,299,Y100L2-4,3
4-72,12,C,1120,23978,2746,Y280S-4,75
4-72,12,C,1120,58763,2710,Y280S-4,75
4-72,12,C,1120,63548,2601,Y280S-4,75
4-72,12,C,1120,67645,2474,Y280S-4,75
4-72,12,C,1120,71627,2335,Y280S-4,75
4-72,12,C,1120,75552,2172,Y280S-4,75
4-72,12,C,1000,48195,2185,Y225M-4,45
4-72,12,C,1000,52467,2156,Y225M-4,45
4-72,12,C,1000,56739,2070,Y225M-4,45
4-72,12,C,1000,60397,1969,Y225M-4,45
4-72,12,C,1000,63953,1859,Y250M-4,55
4-72,12,C,1000,67457,1729,Y250M-4,55
4-72,12,C,900,43375,1767,Y250M-6,37
4-72,12,C,900,47220,1744,Y250M-6,37
4-72,12,C,900,51065,1674,Y250M-6,37
4-72,12,C,900,54375,1593,Y250M-6,37
4-72,12,C,900,57557,1504,Y250M-6,37
4-72,12,C,900,60712,1399,Y250M-6,37
4-72,12,C,800,38556,1395,Y200L2-6,22
4-72,12,C,800,41973,1367,Y200L2-6,22
4-72,12,C,800,45391,1321,Y225M-6,30
4-72,12,C,800,48317,1257,Y225M-6,30
4-72,12,C,800,51162,1187,Y225M-6,30
4-72,12,C,800,53966,1104,Y225M-6,30
4-72,12,C,710,34218,1097,Y200L1-6,18.5
4-72,12,C,710,37251,1083,Y200L1-6,18.5
4-72,12,C,710,40284,1040,Y200L1-6,18.5
4-72,12,C,710,42882,989,Y200L1-6,18.5
4-72,12,C,710,45406,934,Y200L1-6,18.5
4-72,12,C,710,47895,869,Y200L1-6,18.5
4-72,12,C,630,30362,863,Y180L-6,15
4-72,12,C,630,33054,852,Y180L-6,15
4-72,12,C,630,35745,818,Y180L-6,15
4-72,12,C,630,38050,778,Y180L-6,15
4-72,12,C,630,40290,735,Y180L-6,15
4-72,12,C,630,42498,684,Y180L-6,15
4-72,12,C,560,26989,682,Y160M-6,7.5
4-72,12,C,560,29381,673,Y160M-6,7.5
4-72,12,C,560,31774,646,Y160L-6,11
4-72,12,C,560,33822,615,Y160L-6,11
4-72,12,C,560,35813,580,Y160L-6,11
4-72,12,C,560,37776,540,Y160L-6,11
4-72,12,C,500,24097,543,Y160M-6,7.5
4-72,12,C,500,26233,536,Y160M-6,7.5
4-72,12,C,500,28369,515,Y160M-6,7.5
4-72,12,C,500,30198,490,Y160M-6,7.5
4-72,12,C,500,31976,462,Y160M-6,7.5
4-72,12,C,500,33728,430,Y160M-6,7.5
4-72,12,C,450,21687,440,Y132M1-6,4
4-72,12,C,450,23610,434,Y132M1-6,4
4-72,12,C,450,25532,417,Y132M2-6,5.5
4-72,12,C,450,27178,397,Y132M2-6,5.5
4-72,12,C,450,28778,374,Y132M2-6,5.5
4-72,12,C,450,30356,348,Y132M2-6,5.5
4-72,12,C,400,19278,347,Y132S-6,3
4-72,12,C,400,20986,343,Y132S-6,3
4-72,12,C,400,22695,329,Y132S-6,3
4-72,12,C,400,24158,313,Y132S-6,3
4-72,12,C,400,25581,296,Y132S-6,3
4-72,12,C,400,26983,275,Y132S-6,3
4-72,16,B,900,102810,3157,Y315L2-6,132
4-72,16,B,900,111930,3115,Y315L2-6,132
4-72,16,B,900,121040,2990,Y315M-6,160
4-72,16,B,900,128840,2844,Y315M-6,160
4-72,16,B,900,136430,2684,Y315M-6,160
4-72,16,B,900,143910,2497,Y315M-6,160
4-72,16,B,800,91392,2489,Y315S-6,110
4-72,16,B,800,99493,2456,Y315S-6,110
4-72,16,B,800,107590,2357,Y315S-6,110
4-72,16,B,800,114530,2242,Y315S-6,110
4-72,16,B,800,121270,2117,Y315S-6,110
4-72,16,B,800,127920,1969,Y315S-6,110
4-72,16,B,710,81110,1957,Y280M-6,75
4-72,16,B,710,88300,1931,Y280M-6,75
4-72,16,B,710,95490,1853,Y280M-6,75
4-72,16,B,710,101640,1763,Y280M-6,75
4-72,16,B,710,107630,1664,Y280M-6,75
4-72,16,B,710,113520,1549,Y280M-6,75
4-72,16,B,630,71971,1538,Y280M-6,55
4-72,16,B,630,78351,1518,Y280M-6,55
4-72,16,B,630,84730,1457,Y280M-6,55
4-72,16,B,630,90193,1386,Y280M-6,55
4-72,16,B,630,95503,1309,Y280M-6,55
4-72,16,B,630,100730,1218,Y280M-6,55
4-72,16,B,560,63974,1214,Y250M-6,37
4-72,16,B,560,69645,1198,Y250M-6,37
4-72,16,B,560,75316,1150,Y250M-6,37
4-72,16,B,560,80172,1094,Y250M-6,37
4-72,16,B,560,84892,1033,Y250M-6,37
4-72,16,B,560,89544,961,Y250M-6,37
4-72,16,B,500,57130,967,Y225M-6,30
4-72,16,B,500,62183,954,Y225M-6,30
4-72,16,B,500,67246,916,Y225M-6,30
4-72,16,B,500,71582,872,Y225M-6,30
4-72,16,B,500,75796,823,Y225M-6,30
4-72,16,B,500,79950,766,Y225M-6,30
4-72,16,B,450,51408,783,Y200L1-6,18.5
4-72,16,B,450,55965,773,Y200L1-6,18.5
4-72,16,B,450,60521,742,Y200L1-6,18.5
4-72,16,B,450,64423,706,Y200L1-6,18.5
4-72,16,B,450,68216,666,Y200L1-6,18.5
4-72,16,B,450,71955,620,Y200L1-6,18.5
4-72,16,B,400,45696,618,Y180L-6,15
4-72,16,B,400,49746,610,Y180L-6,15
4-72,16,B,400,53797,586,Y180L-6,15
4-72,16,B,400,57265,557,Y180L-6,15
4-72,16,B,400,60637,526,Y180L-6,15
4-72,16,B,400,63960,490,Y180L-6,15
4-72,16,B,355,40555,487,Y160L-6,11
4-72,16,B,355,44150,480,Y160L-6,11
4-72,16,B,355,47745,461,Y160L-6,11
4-72,16,B,355,50823,439,Y160L-6,11
4-72,16,B,355,53815,414,Y160L-6,11
4-72,16,B,355,56764,386,Y160L-6,11
4-72,16,B,315,35985,383,Y160M-6,7.5
4-72,16,B,315,39175,378,Y160M-6,7.5
4-72,16,B,315,42365,363,Y160M-6,7.5
4-72,16,B,315,45096,345,Y160M-6,7.5
4-72,16,B,315,47751,326,Y160M-6,7.5
4-72,16,B,315,50368,303,Y160M-6,7.5
4-72,20,B,710,158410,3069,Y355-8,220
4-72,20,B,710,172560,3029,Y355-8,220
4-72,20,B,710,186500,2907,Y355-8,220
4-72,20,B,710,198520,2765,Y355-8,220
4-72,20,B,710,210210,2609,Y355-8,220
4-72,20,B,710,221730,2427,Y355-8,220
4-72,20,B,630,140560,2411,Y355-8,160
4-72,20,B,630,153020,2379,Y355-8,160
4-72,20,B,630,165480,2284,Y355-8,160
4-72,20,B,630,176150,2172,Y355-8,160
4-72,20,B,630,186530,2050,Y355-8,160
4-72,20,B,630,196750,1908,Y355-8,160
4-72,20,B,560,111560,1514,Y315L2-8,110
4-72,20,B,560,121450,1494,Y315L2-8,110
4-72,20,B,560,131340,1434,Y315L2-8,110
4-72,20,B,560,139800,1364,Y315L2-8,110
4-72,20,B,560,148040,1288,Y315L2-8,110
4-72,20,B,560,156150,1199,Y315L2-8,110
4-72,20,B,450,100400,1225,Y3115S-8,50
4-72,20,B,450,109300,1209,Y3115S-8,50
4-72,20,B,450,118200,1161,Y3115S-8,50
4-72,20,B,450,125820,1104,Y3115S-8,50
4-72,20,B,450,133230,1042,Y3115S-8,50
4-72,20,B,450,140530,970,Y3115S-8,50
4-72,20,B,400,89250,967,Y280S-8,37
4-72,20,B,400,97161,954,Y280S-8,37
4-72,20,B,400,105070,916,Y280S-8,37
4-72,20,B,400,111840,872,Y280S-8,37
4-72,20,B,400,118430,823,Y280S-8,37
4-72,20,B,400,124920,766,Y280S-8,37
4-72,20,B,355,79209,761,Y250M-8,30
4-72,20,B,355,86230,751,Y250M-8,30
4-72,20,B,355,93252,721,Y250M-8,30
4-72,20,B,355,99264,686,Y250M-8,30
4-72,20,B,355,105100,648,Y250M-8,30
4-72,20,B,355,110860,603,Y250M-8,30
4-72,20,B,315,62475,473,Y200L-8,15
4-72,20,B,315,68013,467,Y200L-8,15
4-72,20,B,315,73551,448,Y200L-8,15
4-72,20,B,315,78293,426,Y200L-8,15
4-72,20,B,315,82902,403,Y200L-8,15
4-72,20,B,315,87445,375,Y200L-8,15
4-72,20,B,250,55781,377,Y180L-8,11
4-72,20,B,250,60726,372,Y180L-8,11
4-72,20,B,250,65670,357,Y180L-8,11
4-72,20,B,250,69904,340,Y180L-8,11
4-72,20,B,250,74020,321,Y180L-8,11
4-72,20,B,250,78076,299,Y180L-8,11
T4-72,3,A,2900,1588,1142,Y90S-2,1.5
T4-72,3,A,2900,1797,1124,Y90S-2,1.5
T4-72,3,A,2900,2005,1097,Y90S-2,1.5
T4-72,3,A,2900,2214,1057,Y90S-2,1.5
T4-72,3,A,2900,2423,994,Y90S-2,1.5
T4-72,3,A,2900,2631,924,Y90S-2,1.5
T4-72,3,A,2900,2840,829,Y90S-2,1.5
T4-72,3,A,2900,3049,716,Y90S-2,1.5
T4-72,3,A,1450,794,285,Y802-4,0.75
T4-72,3,A,1450,898,280,Y802-4,0.75
T4-72,3,A,1450,1003,273,Y802-4,0.75
T4-72,3,A,1450,1211,263,Y802-4,0.75
T4-72,3,A,1450,1316,230,Y802-4,0.75
T4-72,3,A,1450,1420,207,Y802-4,0.75
T4-72,3,A,1450,1524,179,Y802-4,0.75
T4-72,3.5,A,2900,2522,1556,Y100L-2,3
T4-72,3.5,A,2900,2853,1532,Y100L-2,3
T4-72,3.5,A,2900,3184,1495,Y100L-2,3
T4-72,3.5,A,2900,3516,1440,Y100L-2,3
T4-72,3.5,A,2900,3847,1355,Y100L-2,3
T4-72,3.5,A,2900,4178,1259,Y100L-2,3
T4-72,3.5,A,2900,4510,1129,Y100L-2,3
T4-72,3.5,A,2900,4841,976,Y100L-2,3
T4-72,3.5,A,1450,1261,388,Y90S-4,1.1
T4-72,3.5,A,1450,1427,382,Y90S-4,1.1
T4-72,3.5,A,1450,1592,372,Y90S-4,1.1
T4-72,3.5,A,1450,1758,359,Y90S-4,1.1
T4-72,3.5,A,1450,1924,337,Y90S-4,1.1
T4-72,3.5,A,1450,2089,314,Y90S-4,1.1
T4-72,3.5,A,1450,2255,281,Y90S-4,1.1
T4-72,3.5,A,1450,2421,243,Y90S-4,1.1
T4-72,4,A,2900,3764,2036,Y132S1-2,5.5
T4-72,4,A,2900,4259,2005,Y132S1-2,5.5
T4-72,4,A,2900,4753,1956,Y132S1-2,5.5
T4-72,4,A,2900,5248,1884,Y132S1-2,5.5
T4-72,4,A,2900,5743,1772,Y132S1-2,5.5
4-72,4,A,2900,6237,1646,Y132S1-2,5.5
4-72,4,A,2900,6732,1476,Y132S1-2,5.5
4-72,4,A,2900,7226,1275,Y132S1-2,5.5
4-72,4,A,1450,1882,506,Y90S-4,1.1
T4-72,4,A,1450,2129,499,Y90S-4,1.1
T4-72,4,A,1450,2377,186,Y90S-4,1.1
T4-72,4,A,1450,2624,169,Y90S-4,1.1
T4-72,4,A,1450,2871,441,Y90S-4,1.1
T4-72,4,A,1450,3119,410,Y90S-4,1.1
T4-72,4,A,1450,3366,368,Y90S-4,1.1
T4-72,4,A,1450,3613,318,Y90S-4,1.1
T4-72,4.5,A,2900,5360,2882,Y132S2-2,7.5
T4-72,4.5,A,2900,6064,2542,Y132S2-2,7.5
T4-72,4.5,A,2900,6768,2480,Y132S2-2,7.5
T4-72,4.5,A,2900,7472,2388,Y132S2-2,7.5
T4-72,4.5,A,2900,8176,2246,Y132S2-2,7.5
T4-72,4.5,A,2900,8881,2087,Y132S2-2,7.5
T4-72,4.5,A,2900,9585,1871,Y132S2-2,7.5
T4-72,4.5,A,2900,10288,1616,Y132S2-2,7.5
T4-72,4.5,A,1450,2680,641,Y90S-4,1.1
T4-72,4.5,A,1450,3032,631,Y90S-4,1.1
T4-72,4.5,A,1450,3384,616,Y90S-4,1.1
T4-72,4.5,A,1450,3736,593,Y90S-4,1.1
T4-72,4.5,A,1450,4088,558,Y90S-4,1.1
T4-72,4.5,A,1450,4440,519,Y90S-4,1.1
T4-72,4.5,A,1450,4792,466,Y90S-4,1.1
T4-72,4.5,A,1450,5144,402,Y90S-4,1.1
T4-72,5,A,2900,7352,3195,Y160M1-2,11
T4-72,5,A,2900,8318,3145,Y160M1-2,11
T4-72,5,A,2900,9284,3067,Y160M2-2,15
T4-72,5,A,2900,10249,2954,Y160M2-2,15
T4-72,5,A,2900,11215,2778,Y160M2-2,15
T4-72,5,A,2900,12181,2581,Y160M2-2,15
T4-72,5,A,2900,13147,2314,Y160M2-2,15
T4-72,5,A,2900,14113,1998,Y160M2-2,15
T4-72,5,A,1450,3676,792,Y100L1-4,2.2
T4-72,5,A,1450,4159,780,Y100L1-4,2.2
4-72,5,A,1450,4642,761,Y100L1-4,2.2
4-72,5,A,1450,5125,733,Y100L1-4,2.2
4-72,5,A,1450,5608,690,Y100L1-4,2.2
4-72,5,A,1450,6091,641,Y100L1-4,2.2
T4-72,5,A,1450,6574,575,Y100L1-4,2.2
T4-72,5,A,1450,7057,497,Y100L1-4,2.2
T4-72,6,A,1450,6352,1142,Y112M-4,4
T4-72,6,A,1450,7187,1124,Y112M-4,4
T4-72,6,A,1450,8021,1097,Y112M-4,4
T4-72,6,A,1450,8856,1057,Y112M-4,4
T4-72,6,A,1450,9691,994,Y112M-4,4
T4-72,6,A,1450,10525,924,Y112M-4,4
T4-72,6,A,1450,11359,829,Y112M-4,4
T4-72,6,A,1450,12194,716,Y112M-4,4
T4-72,6,A,960,4206,499,Y100L-6,1.5
T4-72,6,A,960,4758,492,Y100L-6,1.5
T4-72,6,A,960,5311,480,Y100L-6,1.5
T4-72,6,A,960,5863,462,Y100L-6,1.5
T4-72,6,A,960,6416,435,Y100L-6,1.5
T4-72,6,A,960,6968,404,Y100L-6,1.5
T4-72,6,A,960,7521,363,Y100L-6,1.5
T4-72,6,A,960,8073,313,Y100L-6,1.5
T4-72,7,C,1800,12521,2406,Y160L-4,15
T4-72,7,C,1800,14166,2369,Y160L-4,15
T4-72,7,C,1800,15812,2310,Y180M-4,18.5
T4-72,7,C,1800,17457,2225,Y180M-4,18.5
T4-72,7,C,1800,19102,2093,Y180M-4,18.5
T4-72,7,C,1800,20747,1945,Y180M-4,18.5
T4-72,7,C,1800,22392,1744,Y180M-4,18.5
T4-72,7,C,1800,24038,1506,Y180M-4,18.5
T4-72,7,C,1600,11130,1897,Y160M-4,11
T4-72,7,C,1600,12592,1868,Y160M-4,11
T4-72,7,C,1600,14055,1822,Y160M-4,11
T4-72,7,C,1600,15517,1755,Y160M-4,11
T4-72,7,C,1600,16980,1651,Y160M-4,11
T4-72,7,C,1600,18442,1534,Y160M-4,11
T4-72,7,C,1600,19904,1376,Y160M-4,11
T4-72,7,C,1600,21367,1189,Y160M-4,11
T4-72,7,C,1250,8696,1155,Y132S-4,5.5
T4-72,7,C,1250,9838,1137,Y132S-4,5.5
T4-72,7,C,1250,10980,1109,Y132S-4,5.5
T4-72,7,C,1250,12123,1069,Y132S-4,5.5
T4-72,7,C,1250,13265,1005,Y132S-4,5.5
T4-72,7,C,1250,14408,934,Y132S-4,5.5
T4-72,7,C,1250,15550,838,Y132S-4,5.5
T4-72,7,C,1250,16693,724,Y132S-4,5.5
T4-72,7,C,1120,7791,927,Y112M-4,4
T4-72,7,C,1120,8815,912,Y112M-4,4
T4-72,7,C,1120,9839,890,Y112M-4,4
T4-72,7,C,1120,10862,857,Y112M-4,4
T4-72,7,C,1120,11886,807,Y112M-4,4
T4-72,7,C,1120,12909,750,Y112M-4,4
T4-72,7,C,1120,13933,673,Y112M-4,4
T4-72,7,C,1120,14957,581,Y112M-4,4
T4-72,7,C,1000,6957,738,Y100L2-4,3
T4-72,7,C,1000,7871,727,Y100L2-4,3
T4-72,7,C,1000,8785,709,Y100L2-4,3
T4-72,7,C,1000,9699,683,Y100L2-4,3
T4-72,7,C,1000,10612,643,Y100L2-4,3
T4-72,7,C,1000,11526,597,Y100L2-4,3
T4-72,7,C,1000,12440,536,Y100L2-4,3
T4-72,7,C,1000,13354,463,Y100L2-4,3
T4-72,7,C,900,6261,598,Y100L2-4,3
T4-72,7,C,900,7083,588,Y100L2-4,3
T4-72,7,C,900,7906,574,Y100L2-4,3
T4-72,7,C,900,8729,553,Y100L2-4,3
T4-72,7,C,900,9551,520,Y100L2-4,3
T4-72,7,C,900,10373,484,Y100L2-4,3
T4-72,7,C,900,11196,434,Y100L2-4,3
T4-72,7,C,900,12019,375,Y100L2-4,3
T4-72,7,C,800,5565,472,Y100L1-4,2.2
T4-72,7,C,800,6296,465,Y100L1-4,2.2
T4-72,7,C,800,7028,453,Y100L1-4,2.2
T4-72,7,C,800,7759,437,Y100L1-4,2.2
T4-72,7,C,800,8490,411,Y100L1-4,2.2
T4-72,7,C,800,8221,382,Y100L1-4,2.2
T4-72,7,C,800,9952,343,Y100L1-4,2.2
T4-72,7,C,800,10683,296,Y100L1-4,2.2
T4-72,7,C,710,4939,372,Y90L-4,1.5
T4-72,7,C,710,5588,366,Y90L-4,1.5
T4-72,7,C,710,6237,357,Y90L-4,1.5
T4-72,7,C,710,6886,344,Y90L-4,1.5
T4-72,7,C,710,7535,324,Y90L-4,1.5
T4-72,7,C,710,8184,301,Y90L-4,1.5
T4-72,7,C,710,8833,270,Y90L-4,1.5
T4-72,7,C,710,9482,233,Y90L-4,1.5
T4-72,8,C,1800,18691,3150,Y200L-4,30
T4-72,8,C,1800,21147,3101,Y200L-4,30
T4-72,8,C,1800,23603,3025,Y200L-4,30
T4-72,8,C,1800,26058,2913,Y225S-4,37
T4-72,8,C,1800,28514,2740,Y225S-4,37
T4-72,8,C,1800,30970,2545,Y225S-4,37
T4-72,8,C,1800,33426,2282,Y225S-4,37
T4-72,8,C,1800,35882,1970,Y225S-4,37
T4-72,8,C,1600,16614,2483,Y180L-4,22
T4-72,8,C,1600,18797,2445,Y180L-4,22
T4-72,8,C,1600,20980,2385,Y180L-4,22
T4-72,8,C,1600,23163,2297,Y180L-4,22
T4-72,8,C,1600,25346,2160,Y180L-4,22
T4-72,8,C,1600,27529,2007,Y180L-4,22
T4-72,8,C,1600,29712,1800,Y180L-4,22
T4-72,8,C,1600,31895,1554,Y180L-4,22
T4-72,8,C,1250,12980,1511,Y160M-4,11
T4-72,8,C,1250,14685,1487,Y160M-4,11
T4-72,8,C,1250,16390,1451,Y160M-4,11
T4-72,8,C,1250,18096,1398,Y160M-4,11
T4-72,8,C,1250,19801,1315,Y160M-4,11
T4-72,8,C,1250,21507,1222,Y160M-4,11
T4-72,8,C,1250,23212,1096,Y160M-4,11
T4-72,8,C,1250,24918,947,Y160M-4,11
T4-72,8,C,1120,11630,1211,Y132M-4,7.5
T4-72,8,C,1120,13158,1193,Y132M-4,7.5
T4-72,8,C,1120,14686,1164,Y132M-4,7.5
T4-72,8,C,1120,16214,1121,Y132M-4,7.5
T4-72,8,C,1120,17742,1054,Y132M-4,7.5
T4-72,8,C,1120,19270,980,Y132M-4,7.5
T4-72,8,C,1120,20798,879,Y132M-4,7.5
T4-72,8,C,1120,22326,760,Y132M-4,7.5
T4-72,8,C,1000,10384,965,Y132S-4,5.5
T4-72,8,C,1000,11748,950,Y132S-4,5.5
T4-72,8,C,1000,13112,927,Y132S-4,5.5
T4-72,8,C,1000,14477,893,Y132S-4,5.5
T4-72,8,C,1000,15841,840,Y132S-4,5.5
T4-72,8,C,1000,17205,781,Y132S-4,5.5
T4-72,8,C,1000,18570,700,Y132S-4,5.5
T4-72,8,C,1000,19934,605,Y132S-4,5.5
T4-72,8,C,900,9346,781,Y112M-4,4
T4-72,8,C,900,10573,769,Y112M-4,4
T4-72,8,C,900,11801,750,Y112M-4,4
T4-72,8,C,900,13029,723,Y112M-4,4
T4-72,8,C,900,14257,680,Y112M-4,4
T4-72,8,C,900,15485,632,Y112M-4,4
T4-72,8,C,900,16713,567,Y112M-4,4
T4-72,8,C,900,17941,490,Y112M-4,4
T4-72,8,C,800,8307,617,Y100L2-4,3
T4-72,8,C,800,9399,607,Y100L2-4,3
T4-72,8,C,800,10490,592,Y100L2-4,3
T4-72,8,C,800,11581,571,Y100L2-4,3
T4-72,8,C,800,12673,537,Y100L2-4,3
T4-72,8,C,800,13764,499,Y100L2-4,3
T4-72,8,C,800,14856,448,Y100L2-4,3
T4-72,8,C,800,15947,387,Y100L2-4,3
T4-72,8,C,710,7373,486,Y100L1-4,2.2
T4-72,8,C,710,7341,478,Y100L1-4,2.2
T4-72,8,C,710,9310,466,Y100L1-4,2.2
T4-72,8,C,710,10278,449,Y100L1-4,2.2
T4-72,8,C,710,11247,423,Y100L1-4,2.2
T4-72,8,C,710,12216,393,Y100L1-4,2.2
T4-72,8,C,710,13184,353,Y100L1-4,2.2
T4-72,8,C,710,14153,305,Y100L1-4,2.2
T4-72,8,C,630,6542,382,Y100L-6,1.5
T4-72,8,C,630,7402,376,Y100L-6,1.5
T4-72,8,C,630,8261,367,Y100L-6,1.5
T4-72,8,C,630,9121,354,Y100L-6,1.5
T4-72,8,C,630,9980,333,Y100L-6,1.5
T4-72,8,C,630,10839,309,Y100L-6,1.5
T4-72,8,C,630,11699,278,Y100L-6,1.5
T4-72,8,C,630,12588,240,Y100L-6,1.5
T4-72,10,C,1300,37328,2551,Y225S-4,37
T4-72,10,C,1300,31947,2494,Y225S-4,37
T4-72,10,C,1300,36758,2381,Y225S-4,37
T4-72,10,C,1300,41377,2212,Y225S-4,37
T4-72,10,C,1300,46188,1958,Y225S-4,37
T4-72,10,C,1300,50807,1621,Y225S-4,37
T4-72,10,C,1170,24595,2063,Y200L-4,30
T4-72,10,C,1170,28752,2017,Y200L-4,30
T4-72,10,C,1170,33082,1926,Y200L-4,30
T4-72,10,C,1170,37239,1789,Y200L-4,30
T4-72,10,C,1170,41569,1584,Y200L-4,30
T4-72,10,C,1170,45726,1311,Y200L-4,30
T4-72,10,C,1040,21862,1627,Y180L-4,18.5
T4-72,10,C,1040,25557,1591,Y180L-4,18.5
T4-72,10,C,1040,29406,1519,Y180L-4,18.5
T4-72,10,C,1040,33101,1412,Y180L-4,18.5
T4-72,10,C,1040,36950,1250,Y180L-4,18.5
T4-72,10,C,1040,40645,1035,Y180L-4,18.5
T4-72,10,C,940,19760,1328,Y160L-4,15
T4-72,10,C,940,23100,1299,Y160L-4,15
T4-72,10,C,940,26597,1240,Y160L-4,15
T4-72,10,C,940,29918,1152,Y160L-4,15
T4-72,10,C,940,33397,1020,Y160L-4,15
T4-72,10,C,940,36737,845,Y160L-4,15
T4-72,10,C,830,17447,1034,Y160M-4,11
T4-72,10,C,830,20396,1012,Y160M-4,11
T4-72,10,C,830,23468,966,Y160M-4,11
T4-72,10,C,830,26417,898,Y160M-4,11
T4-72,10,C,830,29489,795,Y160M-4,11
T4-72,10,C,830,32438,658,Y160M-4,11
T4-72,10,C,740,1556,822,Y132M-4,7.5
T4-72,10,C,740,18185,803,Y132M-4,7.5
T4-72,10,C,740,20923,767,Y132M-4,7.5
T4-72,10,C,740,23553,713,Y132M-4,7.5
T4-72,10,C,740,26291,632,Y132M-4,7.5
T4-72,10,C,740,28921,523,Y132M-4,7.5
T4-72,10,C,660,13874,653,Y132M2-6,5.5
T4-72,10,C,660,16219,639,Y132M2-6,5.5
T4-72,10,C,660,18661,610,Y132M2-6,5.5
T4-72,10,C,660,21006,567,Y132M2-6,5.5
T4-72,10,C,660,23449,502,Y132M2-6,5.5
T4-72,10,C,660,25794,416,Y132M2-6,5.5
T4-72,10,C,580,12192,504,Y132M1-6,4
T4-72,10,C,580,14253,493,Y132M1-6,4
T4-72,10,C,580,16399,471,Y132M1-6,4
T4-72,10,C,580,18460,438,Y132M1-6,4
T4-72,10,C,580,20607,388,Y132M1-6,4
T4-72,10,C,580,22667,321,Y132M1-6,4
T4-72,10,C,520,10931,405,Y132S-6,3
T4-72,10,C,520,12778,396,Y132S-6,3
T4-72,10,C,520,14703,378,Y132S-6,3
T4-72,10,C,520,16550,352,Y132S-6,3
T4-72,10,C,520,18475,312,Y132S-6,3
T4-72,10,C,520,20322,258,Y132S-6,3
T4-72,12,C,1170,42500,2980,Y280S-4,75
T4-72,12,C,1170,49684,2914,Y280S-4,75
T4-72,12,C,1170,57166,2781,Y280S-4,75
T4-72,12,C,1170,64349,2583,Y280S-4,75
T4-72,12,C,1170,71832,2287,Y280S-4,75
T4-72,12,C,1170,79015,1892,Y280S-4,75
T4-72,12,C,1040,3778,2349,Y250M-4,55
T4-72,12,C,1040,44163,2297,Y250M-4,55
T4-72,12,C,1040,50814,2193,Y250M-4,55
T4-72,12,C,1040,57199,2037,Y250M-4,55
T4-72,12,C,1040,63850,1804,Y250M-4,55
T4-72,12,C,1040,70236,1493,Y250M-4,55
T4-72,12,C,940,34145,1916,Y225S-4,37
T4-72,12,C,940,39917,1874,Y225S-4,37
T4-72,12,C,940,45928,1789,Y225S-4,37
T4-72,12,C,940,51699,1662,Y225S-4,37
T4-72,12,C,940,57711,1472,Y225S-4,37
T4-72,12,C,940,63482,1218,Y225S-4,37
T4-72,12,C,830,30150,1492,Y200L2-6,22
T4-72,12,C,830,35245,1459,Y200L2-6,22
T4-72,12,C,830,40554,1393,Y200L2-6,22
T4-72,12,C,830,45649,1294,Y225M-6,30
T4-72,12,C,830,50957,1146,Y225M-6,30
T4-72,12,C,830,56053,949,Y225M-6,30
T4-72,12,C,740,26880,1185,Y200L1-6,18.5
T4-72,12,C,740,31424,1158,Y200L1-6,18.5
T4-72,12,C,740,36156,1106,Y200L1-6,18.5
T4-72,12,C,740,40699,1028,Y200L1-6,18.5
T4-72,12,C,740,45432,910,Y200L1-6,18.5
T4-72,12,C,740,49975,754,Y200L1-6,18.5
T4-72,12,C,660,23974,9442,Y180L-6,15
T4-72,12,C,660,28026,921,Y180L-6,15
T4-72,12,C,660,32247,879,Y180L-6,15
T4-72,12,C,660,36299,817,Y180L-6,15
T4-72,12,C,660,40520,724,Y180L-6,15
T4-72,12,C,660,44572,599,Y180L-6,15
T4-72,12,C,580,21068,727,Y160L-6,11
T4-72,12,C,580,24629,711,Y160L-6,11
T4-72,12,C,580,28338,679,Y160L-6,11
T4-72,12,C,580,31899,631,Y160L-6,11
T4-72,12,C,580,35609,559,Y160L-6,11
T4-72,12,C,580,39170,463,Y160L-6,11
T4-72,12,C,520,18889,584,Y160M-6,7.5
T4-72,12,C,520,22081,571,Y160M-6,7.5
T4-72,12,C,520,25407,545,Y160M-6,7.5
T4-72,12,C,520,28599,507,Y160M-6,7.5
T4-72,12,C,520,31925,449,Y160M-6,7.5
T4-72,12,C,520,35118,372,Y160M-6,7.5
T4-72,12,C,470,17072,477,Y132M2-6,5.5
T4-72,12,C,470,19958,466,Y132M2-6,5.5
T4-72,12,C,470,22964,445,Y132M2-6,5.5
T4-72,12,C,470,25849,414,Y132M2-6,5.5
T4-72,12,C,470,28855,367,Y132M2-6,5.5
T4-72,12,C,470,31741,304,Y132M2-6,5.5
T4-72,12,C,420,15256,381,Y132M1-6,4
T4-72,12,C,420,17835,372,Y132M1-6,4
T4-72,12,C,420,20521,355,Y132M1-6,4
T4-72,12,C,420,23099,330,Y132M1-6,4
T4-72,12,C,420,25785,293,Y132M1-6,4
T4-72,12,C,420,28364,242,Y132M1-6,4
4-79,3,A,2900,1970,1196,Y90S-2,1.5
4-79,3,A,2900,2180,1167,Y90S-2,1.5
4-79,3,A,2900,2430,1157,Y90S-2,1.5
4-79,3,A,2900,2670,1118,Y90S-2,1.5
4-79,3,A,2900,2900,1069,Y90S-2,1.5
4-79,3,A,2900,3130,1040,Y90S-2,1.5
4-79,3,A,2900,3480,892,Y90S-2,1.5
4-79,3,A,2900,3830,726,Y90S-2,1.5
4-79,3,A,1450,990,304,Y802S-4,0.75
4-79,3,A,1450,1100,294,Y802S-4,0.75
4-79,3,A,1450,1220,284,Y802S-4,0.75
4-79,3,A,1450,1340,275,Y802S-4,0.75
4-79,3,A,1450,1450,265,Y802S-4,0.75
4-79,3,A,1450,1560,255,Y802S-4,0.75
4-79,3,A,1450,1740,226,Y802S-4,0.75
4-79,3,A,1450,1910,177,Y802S-4,0.75
4-79,3.5,A,2900,3120,1628,Y100L-2,3
4-79,3.5,A,2900,3460,1589,Y100L-2,3
4-79,3.5,A,2900,3860,1569,Y100L-2,3
4-79,3.5,A,2900,4240,1510,Y100L-2,3
4-79,3.5,A,2900,4600,1461,Y100L-2,3
4-79,3.5,A,2900,4960,1422,Y100L-2,3
4-79,3.5,A,2900,5520,1206,Y100L-2,3
4-79,3.5,A,2900,6070,981,Y100L-2,3
4-79,3.5,A,1450,1560,412,Y90S-4,1.1
4-79,3.5,A,1450,1750,402,Y90S-4,1.1
4-79,3.5,A,1450,1930,392,Y90S-4,1.1
4-79,3.5,A,1450,2120,382,Y90S-4,1.1
4-79,3.5,A,1450,2300,363,Y90S-4,1.1
4-79,3.5,A,1450,2480,353,Y90S-4,1.1
4-79,3.5,A,1450,2760,304,Y90S-4,1.1
4-79,3.5,A,1450,3040,245,Y90S-4,1.1
4-79,4,A,2900,4670,2138,Y132S1-2,5.5
4-79,4,A,2900,5220,2079,Y132S1-2,5.5
4-79,4,A,2900,5760,2050,Y132S1-2,5.5
4-79,4,A,2900,6310,1981,Y132S1-2,5.5
4-79,4,A,2900,6860,1902,Y132S1-2,5.5
4-79,4,A,2900,7410,1853,Y132S1-2,5.5
4-79,4,A,2900,8240,1579,Y132S1-2,5.5
4-79,4,A,2900,9080,1275,Y132S1-2,5.5
4-79,4,A,1450,2330,530,Y90S-4,1.1
4-79,4,A,1450,2610,520,Y90S-4,1.1
4-79,4,A,1450,2880,510,Y90S-4,1.1
4-79,4,A,1450,3160,490,Y90S-4,1.1
4-79,4,A,1450,3430,481,Y90S-4,1.1
4-79,4,A,1450,3710,461,Y90S-4,1.1
4-79,4,A,1450,4120,392,Y90S-4,1.1
4-79,4,A,1450,4540,324,Y90S-4,1.1
4-79,4.5,A,2900,6640,2697,Y160M1-2,11
4-79,4.5,A,2900,740,2628,Y160M1-2,11
4-79,4.5,A,2900,8200,2599,Y160M1-2,11
4-79,4.5,A,2900,8990,2511,Y160M1-2,11
4-79,4.5,A,2900,9790,2412,Y160M1-2,11
4-79,4.5,A,2900,10550,2344,Y160M1-2,11
4-79,4.5,A,2900,11720,2001,Y160M1-2,11
4-79,4.5,A,2900,12920,1618,Y160M1-2,11
4-79,4.5,A,1450,3320,677,Y90S-4,1.5
4-79,4.5,A,1450,3720,657,Y90S-4,1.5
4-79,4.5,A,1450,4110,647,Y90S-4,1.5
4-79,4.5,A,1450,4510,628,Y90S-4,1.5
4-79,4.5,A,1450,4890,598,Y90S-4,1.5
4-79,4.5,A,1450,5270,588,Y90S-4,1.5
4-79,4.5,A,1450,5860,500,Y90S-4,1.5
4-79,4.5,A,1450,6450,402,Y90S-4,1.5
4-79,5,A,2900,9100,3334,Y160M2-2,15
4-79,5,A,2900,10200,3256,Y160M2-2,15
4-79,5,A,2900,11250,3217,Y160M2-2,15
4-79,5,A,2900,12350,3099,Y160M2-2,15
4-79,5,A,2900,13140,2981,Y160M2-2,15
4-79,5,A,2900,14480,2903,Y160M2-2,15
4-79,5,A,2900,16100,2471,Y160M2-2,15
4-79,5,A,2900,17720,2001,Y160M2-2,15
4-79,5,A,1450,4560,834,Y100L1-4,2.2
4-79,5,A,1450,5100,814,Y100L1-4,2.2
4-79,5,A,1450,5630,804,Y100L1-4,2.2
4-79,5,A,1450,6180,775,Y100L1-4,2.2
4-79,5,A,1450,6710,745,Y100L1-4,2.2
4-79,5,A,1450,7240,726,Y100L1-4,2.2
4-79,5,A,1450,8050,618,Y100L1-4,2.2
4-79,5,A,1450,8860,500,Y100L1-4,2.2
4-79,6,A,1450,7890,1196,Y132S-4,5.5
4-79,6,A,1450,8820,1177,Y132S-4,5.5
4-79,6,A,1450,9740,1157,Y132S-4,5.5
4-79,6,A,1450,10700,1118,Y132S-4,5.5
4-79,6,A,1450,11600,1069,Y132S-4,5.5
4-79,6,A,1450,12520,1040,Y132S-4,5.5
4-79,6,A,1450,13920,892,Y132S-4,5.5
4-79,6,A,1450,15320,706,Y132S-4,5.5
4-79,6,A,960,5230,530,Y100L-6,1.5
4-79,6,A,960,5840,520,Y100L-6,1.5
4-79,6,A,960,6420,510,Y100L-6,1.5
4-79,6,A,960,7080,490,Y100L-6,1.5
4-79,6,A,960,7680,471,Y100L-6,1.5
4-79,6,A,960,8290,451,Y100L-6,1.5
4-79,6,A,960,9220,402,Y100L-6,1.5
4-79,6,A,960,10100,314,Y100L-6,1.5
4-79,7,C,1800,15580,2501,Y180L-4,22
4-79,7,C,1800,17400,2461,Y180L-4,22
4-79,7,C,1800,19200,2422,Y180L-4,22
4-79,7,C,1800,21100,2334,Y180L-4,22
4-79,7,C,1800,22860,2236,Y180L-4,22
4-79,7,C,1800,24700,2177,Y180L-4,22
4-79,7,C,1800,27600,1873,Y180L-4,22
4-79,7,C,1800,30200,1481,Y180L-4,22
4-79,7,C,1600,13850,1971,Y160L-4,15
4-79,7,C,1600,1450,1942,Y160L-4,15
4-79,7,C,1600,1710,1912,Y160L-4,15
4-79,7,C,1600,18750,1844,Y160L-4,15
4-79,7,C,1600,20300,1765,Y160L-4,15
4-79,7,C,1600,21950,1716,Y160L-4,15
4-79,7,C,1600,24500,1481,Y160L-4,15
4-79,7,C,1600,26850,1167,Y160L-4,15
4-79,7,C,1250,10820,1206,Y132M-4,7.5
4-79,7,C,1250,12120,1187,Y132M-4,7.5
4-79,7,C,1250,13340,1167,Y132M-4,7.5
4-79,7,C,1250,14650,1079,Y132M-4,7.5
4-79,7,C,1250,17150,1049,Y132M-4,7.5
4-79,7,C,1250,19160,902,Y132M-4,7.5
4-79,7,C,1250,20850,716,Y132M-4,7.5
4-79,7,C,1120,9650,971,Y132S-4,5.5
4-79,7,C,1120,10830,951,Y132S-4,5.5
4-79,7,C,1120,11950,932,Y132S-4,5.5
4-79,7,C,1120,13100,902,Y132S-4,5.5
4-79,7,C,1120,14200,863,Y132S-4,5.5
4-79,7,C,1120,15350,843,Y132S-4,5.5
4-79,7,C,1120,17200,726,Y132S-4,5.5
4-79,7,C,1120,1880,549,Y132S-4,5.5
4-79,7,C,1000,8650,775,Y112M-4,4
4-79,7,C,1000,9660,755,Y112M-4,4
4-79,7,C,1000,10660,745,Y112M-4,4
4-79,7,C,1000,11700,716,Y112M-4,4
4-79,7,C,1000,12700,686,Y112M-4,4
4-79,7,C,1000,13700,667,Y112M-4,4
4-79,7,C,1000,15300,578,Y112M-4,4
4-79,7,C,1000,16800,461,Y112M-4,4
4-79,7,C,900,7780,628,Y100L2-4,3
4-79,7,C,900,8690,608,Y100L2-4,3
4-79,7,C,900,9600,598,Y100L2-4,3
4-79,7,C,900,10500,579,Y100L2-4,3
4-79,7,C,900,11400,559,Y100L2-4,3
4-79,7,C,900,12300,539,Y100L2-4,3
4-79,7,C,900,13800,471,Y100L2-4,3
4-79,7,C,900,15100,373,Y100L2-4,3
4-79,7,C,800,6920,500,Y100L1-4,2.2
4-79,7,C,800,7730,481,Y100L1-4,2.2
4-79,7,C,800,8400,471,Y100L1-4,2.2
4-79,7,C,800,9360,461,Y100L1-4,2.2
4-79,7,C,800,10160,441,Y100L1-4,2.2
4-79,7,C,800,10970,422,Y100L1-4,2.2
4-79,7,C,800,12240,373,Y100L1-4,2.2
4-79,7,C,800,13440,294,Y100L1-4,2.2
4-79,7,C,710,6110,392,Y90L-4,1.5
4-79,7,C,710,6850,382,Y90L-4,1.5
4-79,7,C,710,7560,373,Y90L-4,1.5
4-79,7,C,710,8310,363,Y90L-4,1.5
4-79,7,C,710,9020,343,Y90L-4,1.5
4-79,7,C,710,9730,333,Y90L-4,1.5
4-79,7,C,710,10870,294,Y90L-4,1.5
4-79,7,C,710,11900,235,Y90L-4,1.5
4-79,8,C,1600,2491,21500,Y200L-4,30
4-79,8,C,1600,2452,24000,Y200L-4,30
4-79,8,C,1600,2422,26500,Y200L-4,30
4-79,8,C,1600,2334,29200,Y200L-4,30
4-79,8,C,1600,2236,31600,Y200L-4,30
4-79,8,C,1600,2177,34200,Y200L-4,30
4-79,8,C,1600,1873,38100,Y200L-4,30
4-79,8,C,1600,1481,41700,Y200L-4,30
4-79,8,C,1270,17100,1569,Y160L-4,15
4-79,8,C,1270,19100,1549,Y160L-4,15
4-79,8,C,1270,21050,1530,Y160L-4,15
4-79,8,C,1270,23200,1471,Y160L-4,15
4-79,8,C,1270,25100,1412,Y160L-4,15
4-79,8,C,1270,27100,1373,Y160L-4,15
4-79,8,C,1270,30200,1177,Y160L-4,15
4-79,8,C,1270,33100,932,Y160L-4,15
4-79,8,C,1120,15050,1226,Y160M-4,11
4-79,8,C,1120,16800,1206,Y160M-4,11
4-79,8,C,1120,18550,1187,Y160M-4,11
4-79,8,C,1120,20400,1147,Y160M-4,11
4-79,8,C,1120,22100,1098,Y160M-4,11
4-79,8,C,1120,23900,1069,Y160M-4,11
4-79,8,C,1120,26700,922,Y160M-4,11
4-79,8,C,1120,29200,726,Y160M-4,11
4-79,8,C,1000,13450,971,Y132M-4,7.5
4-79,8,C,1000,15000,961,Y132M-4,7.5
4-79,8,C,1000,16550,951,Y132M-4,7.5
4-79,8,C,1000,18500,912,Y132M-4,7.5
4-79,8,C,1000,19750,873,Y132M-4,7.5
4-79,8,C,1000,21400,853,Y132M-4,7.5
4-79,8,C,1000,23800,735,Y132M-4,7.5
4-79,8,C,1000,26050,579,Y132M-4,7.5
4-79,8,C,900,12100,785,Y132S-4,5.5
4-79,8,C,900,13500,775,Y132S-4,5.5
4-79,8,C,900,14900,765,Y132S-4,5.5
4-79,8,C,900,16650,735,Y132S-4,5.5
4-79,8,C,900,17800,706,Y132S-4,5.5
4-79,8,C,900,19250,686,Y132S-4,5.5
4-79,8,C,900,21400,598,Y132S-4,5.5
4-79,8,C,900,23500,471,Y132S-4,5.5
4-79,8,C,800,10760,618,Y112M-4,4
4-79,8,C,800,12000,613,Y112M-4,4
4-79,8,C,800,13250,608,Y112M-4,4
4-79,8,C,800,14800,579,Y112M-4,4
4-79,8,C,800,15800,229,Y112M-4,4
4-79,8,C,800,17130,249,Y112M-4,4
4-79,8,C,800,19050,471,Y112M-4,4
4-79,8,C,800,20850,353,Y112M-4,4
4-79,8,C,710,9520,490,Y100L2-4,3
4-79,8,C,710,10660,471,Y100L2-4,3
4-79,8,C,710,11750,466,Y100L2-4,3
4-79,8,C,710,13140,461,Y100L2-4,3
4-79,8,C,710,14030,441,Y100L2-4,3
4-79,8,C,710,15200,431,Y100L2-4,3
4-79,8,C,710,16900,373,Y100L2-4,3
4-79,8,C,710,18800,294,Y100L2-4,3
4-79,8,C,630,8450,387,Y112M-6,2.2
4-79,8,C,630,9460,382,Y112M-6,2.2
4-79,8,C,630,10430,378,Y112M-6,2.2
4-79,8,C,630,11670,363,Y112M-6,2.2
4-79,8,C,630,12450,343,Y112M-6,2.2
4-79,8,C,630,13500,333,Y112M-6,2.2
4-79,8,C,630,15000,294,Y112M-6,2.2
4-79,8,C,630,16450,226,Y112M-6,2.2
4-79,10,E,740,21900,843,Y160M-4,11
4-79,10,E,740,25200,823,Y160M-4,11
4-79,10,E,740,28400,775,Y160M-4,11
4-79,10,E,740,31800,716,Y160M-4,11
4-79,10,E,740,34000,647,Y160M-4,11
4-79,10,E,740,36100,579,Y160M-4,11
4-79,10,E,660,19500,667,Y160M-6,7.5
4-79,10,E,660,22500,657,Y160M-6,7.5
4-79,10,E,660,25300,618,Y160M-6,7.5
4-79,10,E,660,28300,569,Y160M-6,7.5
4-79,10,E,660,30300,510,Y160M-6,7.5
4-79,10,E,660,32200,461,Y160M-6,7.5
4-79,10,E,580,17160,520,Y132M2-6,7.5
4-79,10,E,580,19800,510,Y132M2-6,5.5
4-79,10,E,580,22300,471,Y132M2-6,5.5
4-79,10,E,580,24900,441,Y132M2-6,5.5
4-79,10,E,580,26600,392,Y132M2-6,5.5
4-79,10,E,580,29300,353,Y132M2-6,5.5
4-79,10,E,520,15400,412,Y132M1-6,4
4-79,10,E,520,17700,402,Y132M1-6,4
4-79,10,E,520,19950,382,Y132M1-6,4
4-79,10,E,520,22300,353,Y132M1-6,4
4-79,10,E,520,23850,314,Y132M1-6,4
4-79,10,E,520,25400,284,Y132M1-6,4
4-79,12,E,1040,53300,2329,Y280S-4,75
4-79,12,E,1040,61300,2354,Y280S-4,75
4-79,12,E,1040,39100,2197,Y280S-4,75
4-79,12,E,1040,77100,2050,Y280S-4,75
4-79,12,E,1040,82600,1834,Y280S-4,75
4-79,12,E,1040,87800,1638,Y280S-4,75
4-79,12,E,940,48200,1952,Y250M-4,55
4-79,12,E,940,55400,1922,Y250M-4,55
4-79,12,E,940,62400,1795,Y250M-4,55
4-79,12,E,940,69600,1677,Y250M-4,55
4-79,12,E,940,74600,1491,Y250M-4,55
4-79,12,E,940,79300,1334,Y250M-4,55
4-79,12,E,830,42500,1530,Y250M-6,37
4-79,12,E,830,48900,1500,Y250M-6,37
4-79,12,E,830,55200,1402,Y250M-6,37
4-79,12,E,830,61500,1304,Y250M-6,37
4-79,12,E,830,65900,1167,Y250M-6,37
4-79,12,E,830,70100,1040,Y250M-6,37
4-79,12,E,740,37900,1216,Y200L2-6,22
4-79,12,E,740,43600,1196,Y200L2-6,22
4-79,12,E,740,49200,1108,Y200L2-6,22
4-79,12,E,740,54800,1040,Y200L2-6,22
4-79,12,E,740,58700,932,Y200L2-6,22
4-79,12,E,740,62400,824,Y200L2-6,22
4-79,12,E,660,33800,961,Y200L1-6,18.5
4-79,12,E,660,38900,951,Y200L1-6,18.5
4-79,12,E,660,43800,883,Y200L1-6,18.5
4-79,12,E,660,48900,824,Y200L1-6,18.5
4-79,12,E,660,52400,735,Y200L1-6,18.5
4-79,12,E,660,55700,657,Y200L1-6,18.5
4-79,12,E,580,29700,755,Y160L-6,11
4-79,12,E,580,34200,745,Y160L-6,11
4-79,12,E,580,38500,686,Y160L-6,11
4-79,12,E,580,43000,637,Y160L-6,11
4-79,12,E,580,46100,569,Y160L-6,11
4-79,12,E,580,48900,510,Y160L-6,11
4-79,12,E,520,26650,603,Y160M-6,7.5
4-79,12,E,520,30650,598,Y160M-6,7.5
4-79,12,E,520,34500,549,Y160M-6,7.5
4-79,12,E,520,38550,510,Y160M-6,7.5
4-79,12,E,520,41300,451,Y160M-6,7.5
4-79,12,E,520,43900,402,Y160M-6,7.5
4-79,12,E,470,24100,490,Y132M2-6,5.5
4-79,12,E,470,27700,485,Y132M2-6,5.5
4-79,12,E,470,31200,441,Y132M2-6,5.5
4-79,12,E,470,34800,412,Y132M2-6,5.5
4-79,12,E,470,37300,373,Y132M2-6,5.5
4-79,12,E,470,39700,333,Y132M2-6,5.5
4-79,12,E,420,21500,387,Y132M1-6,4
4-79,12,E,420,24700,382,Y132M1-6,4
4-79,12,E,420,27900,353,Y132M1-6,4
4-79,12,E,420,31150,333,Y132M1-6,4
4-79,12,E,420,33400,294,Y132M1-6,4
4-79,12,E,420,35450,265,Y132M1-6,4
4-79,14,E,830,67400,2089,Y315S-6,75
4-79,14,E,830,77500,2040,Y315S-6,75
4-79,14,E,830,87600,1912,Y315S-6,75
4-79,14,E,830,97700,1775,Y315S-6,75
4-79,14,E,830,104400,1598,Y315S-6,75
4-79,14,E,830,111000,1422,Y315S-6,75
4-79,14,E,740,60100,1657,Y280M-6,55
4-79,14,E,740,69100,1618,Y280M-6,55
4-79,14,E,740,78100,1520,Y280M-6,55
4-79,14,E,740,87100,1412,Y280M-6,55
4-79,14,E,740,92800,1265,Y280M-6,55
4-79,14,E,740,98900,1128,Y280M-6,55
4-79,14,E,680,55300,1402,Y250M-6,37
4-79,14,E,680,63500,1373,Y250M-6,37
4-79,14,E,680,71800,1285,Y250M-6,37
4-79,14,E,680,80100,1187,Y250M-6,37
4-79,14,E,680,85500,1069,Y250M-6,37
4-79,14,E,680,90900,951,Y250M-6,37
4-79,14,E,580,47100,1020,Y200L1-6,22
4-79,14,E,580,54200,990,Y200L1-6,22
4-79,14,E,580,61200,932,Y200L1-6,22
4-79,14,E,580,68300,863,Y200L1-6,22
4-79,14,E,580,72700,775,Y200L1-6,22
4-79,14,E,580,77500,686,Y200L1-6,22
4-79,14,E,520,42200,814,Y200L1-6,18.5
4-79,14,E,520,48600,794,Y200L1-6,18.5
4-79,14,E,520,54900,745,Y200L1-6,18.5
4-79,14,E,520,61200,696,Y200L1-6,18.5
4-79,14,E,520,65300,618,Y200L1-6,18.5
4-79,14,E,520,69500,549,Y200L1-6,18.5
4-79,14,E,460,37300,637,Y180L-6,15
4-79,14,E,460,43000,618,Y180L-6,15
4-79,14,E,460,48600,579,Y180L-6,15
4-79,14,E,460,54100,549,Y180L-6,15
4-79,14,E,460,57700,481,Y180L-6,15
4-79,14,E,460,61500,431,Y180L-6,15
4-79,14,E,420,34050,530,Y160L-6,11
4-79,14,E,420,39300,510,Y160L-6,11
4-79,14,E,420,44300,481,Y160L-6,11
4-79,14,E,420,49400,461,Y160L-6,11
4-79,14,E,420,52700,402,Y160L-6,11
4-79,14,E,420,56200,363,Y160L-6,11
4-79,14,E,370,30000,412,Y160M-6,7.5
4-79,14,E,370,34600,402,Y160M-6,7.5
4-79,14,E,370,39100,373,Y160M-6,7.5
4-79,14,E,370,43500,353,Y160M-6,7.5
4-79,14,E,370,46400,314,Y160M-6,7.5
4-79,14,E,370,49400,275,Y160M-6,7.5
4-79,14,E,330,26800,324,Y132M2-6,5.5
4-79,14,E,330,30850,216,Y132M2-6,5.5
4-79,14,E,330,34800,294,Y132M2-6,5.5
4-79,14,E,330,38800,275,Y132M2-6,5.5
4-79,14,E,330,41400,245,Y132M2-6,5.5
4-79,14,E,330,44100,226,Y132M2-6,5.5
4-79,16,E,740,89700,2177,Y315M1-6,90
4-79,16,E,740,103200,2128,Y315M1-6,90
4-79,16,E,740,116600,1991,Y315M1-6,90
4-79,16,E,740,130100,1844,Y315M1-6,90
4-79,16,E,740,139100,1667,Y315M1-6,90
4-79,16,E,740,147800,1480,Y315M1-6,90
4-79,16,E,660,80100,1726,Y315S-6,75
4-79,16,E,660,92100,1687,Y315S-6,75
4-79,16,E,660,104000,1589,Y315S-6,75
4-79,16,E,660,116100,1432,Y315S-6,75
4-79,16,E,660,124100,1324,Y315S-6,75
4-79,16,E,660,131900,1177,Y315S-6,75
4-79,16,E,580,70300,1334,Y280M-6,55
4-79,16,E,580,80900,1304,Y280M-6,55
4-79,16,E,580,91400,1216,Y280M-6,55
4-79,16,E,580,102000,1128,Y280M-6,55
4-79,16,E,580,109100,1020,Y280M-6,55
4-79,16,E,580,115900,9002,Y280M-6,55
4-79,16,E,510,61700,1030,Y250M-6,37
4-79,16,E,510,71000,1010,Y250M-6,37
4-79,16,E,510,80300,941,Y250M-6,37
4-79,16,E,510,89500,873,Y250M-6,37
4-79,16,E,510,95700,785,Y250M-6,37
4-79,16,E,510,101900,696,Y250M-6,37
4-79,16,E,470,56900,873,Y225M-6,30
4-79,16,E,470,65600,853,Y225M-6,30
4-79,16,E,470,74100,804,Y225M-6,30
4-79,16,E,470,82600,745,Y225M-6,30
4-79,16,E,470,88400,667,Y225M-6,30
4-79,16,E,470,94000,598,Y225M-6,30
4-79,16,E,420,50800,696,Y200L1-6,18.5
4-79,16,E,420,58600,677,Y200L1-6,18.5
4-79,16,E,420,66200,637,Y200L1-6,18.5
4-79,16,E,420,73800,598,Y200L1-6,18.5
4-79,16,E,420,79000,530,Y200L1-6,18.5
4-79,16,E,420,84000,481,Y200L1-6,18.5
4-79,16,E,370,44800,539,Y180L-6,15
4-79,16,E,370,51900,530,Y180L-6,15
4-79,16,E,370,58400,500,Y180L-6,15
4-79,16,E,370,65100,461,Y180L-6,15
4-79,16,E,370,69600,412,Y180L-6,15
4-79,16,E,370,74100,373,Y180L-6,15
4-79,16,E,330,40000,431,Y160L-6,11
4-79,16,E,330,46100,422,Y160L-6,11
4-79,16,E,330,52100,392,Y160L-6,11
4-79,16,E,330,58000,363,Y160L-6,11
4-79,16,E,330,62100,324,Y160L-6,11
4-79,16,E,330,66100,294,Y160L-6,11
4-79,16,E,290,35100,333,Y160M-6,7.5
4-79,16,E,290,40500,324,Y160M-6,7.5
4-79,16,E,290,45700,304,Y160M-6,7.5
4-79,16,E,290,51000,284,Y160M-6,7.5
4-79,16,E,290,54500,255,Y160M-6,7.5
4-79,16,E,290,58000,226,Y160M-6,7.5
4-79,18,E,660,114000,2187,Y315M2-6,110
4-79,18,E,660,131100,2138,Y315M2-6,110
4-79,18,E,660,148100,2010,Y315M2-6,110
4-79,18,E,660,165400,1844,Y315M2-6,110
4-79,18,E,660,176900,1677,Y315M2-6,110
4-79,18,E,660,187900,1491,Y315M2-6,110
4-79,18,E,580,100200,1687,Y315M1-8,75
4-79,18,E,580,115300,1648,Y315M1-8,75
4-79,18,E,580,130300,1549,Y315M1-8,75
4-79,18,E,580,145500,1422,Y315M1-8,75
4-79,18,E,580,155600,1294,Y315M1-8,75
4-79,18,E,580,165100,1147,Y315M1-8,75
4-79,18,E,520,89900,1363,Y315S-6,55
4-79,18,E,520,103400,1334,Y315S-6,55
4-79,18,E,520,116900,1245,Y315S-6,55
4-79,18,E,520,130500,1147,Y315S-6,55
4-79,18,E,520,139200,1040,Y315S-6,55
4-79,18,E,520,148100,932,Y315S-6,55
4-79,18,E,470,81200,1108,Y280M-8,45
4-79,18,E,470,93400,1089,Y280M-8,45
4-79,18,E,470,105500,1020,Y280M-8,45
4-79,18,E,470,117900,932,Y280M-8,45
4-79,18,E,470,126000,853,Y280M-8,45
4-79,18,E,470,133800,755,Y280M-8,45
4-79,18,E,420,72500,883,Y250M-8,30
4-79,18,E,420,83400,863,Y250M-8,30
4-79,18,E,420,94200,814,Y250M-8,30
4-79,18,E,420,105200,745,Y250M-8,30
4-79,18,E,420,112600,677,Y250M-8,30
4-79,18,E,420,119500,598,Y250M-8,30
4-79,18,E,370,63800,686,Y225M-8,22
4-79,18,E,370,73500,667,Y225M-8,22
4-79,18,E,370,84000,628,Y225M-8,22
4-79,18,E,370,92600,579,Y225M-8,22
4-79,18,E,370,99100,530,Y225M-8,22
4-79,18,E,370,105400,461,Y225M-8,22
4-79,18,E,330,56900,549,Y200L-8,15
4-79,18,E,330,65600,530,Y200L-8,15
4-79,18,E,330,74900,500,Y200L-8,15
4-79,18,E,330,82600,461,Y200L-8,15
4-79,18,E,330,88400,422,Y200L-8,15
4-79,18,E,330,94000,363,Y200L-8,15
4-79,18,E,290,50400,422,Y180L-8,11
4-79,18,E,290,57600,402,Y180L-8,11
4-79,18,E,290,65800,382,Y180L-8,11
4-79,18,E,290,72600,353,Y180L-8,11
4-79,18,E,290,77600,324,Y180L-8,11
4-79,18,E,290,82600,284,Y180L-8,11
4-79,18,E,260,44800,343,Y160L-8,7.5
