型号,机号,传动方式,主轴转速,流量,全压,电机型号,功率
4-79,18,E,260,51700,324,Y160L-8,7.5
4-79,18,E,260,59000,304,Y160L-8,7.5
4-79,18,E,260,65100,284,Y160L-8,7.5
4-79,18,E,260,69600,255,Y160L-8,7.5
4-79,18,E,260,74100,226,Y160L-8,7.5
4-79,20,E,580,137500,2079,Y355M1-8,132
4-79,20,E,580,158400,2039,Y355M1-8,132
4-79,20,E,580,178700,1912,Y355M1-8,132
4-79,20,E,580,199700,1755,Y355M1-8,132
4-79,20,E,580,213500,1598,Y355M1-8,132
4-79,20,E,580,226500,1412,Y355M1-8,132
4-79,20,E,520,123400,1677,Y315M2-8,90
4-79,20,E,520,142000,1638,Y315M2-8,90
4-79,20,E,520,160200,1540,Y315M2-8,90
4-79,20,E,520,179000,1412,Y315M2-8,90
4-79,20,E,520,191300,1285,Y315M2-8,90
4-79,20,E,520,203000,1138,Y315M2-8,90
4-79,20,E,470,111000,1373,Y315M1-8,75
4-79,20,E,470,128300,1344,Y315M1-8,75
4-79,20,E,470,144800,1255,Y315M1-8,75
4-79,20,E,470,161700,1157,Y315M1-8,75
4-79,20,E,470,173000,1049,Y315M1-8,75
4-79,20,E,470,183500,932,Y315M1-8,75
4-79,20,E,420,99600,1089,Y315S-8,55
4-79,20,E,420,114800,1069,Y315S-8,55
4-79,20,E,420,144500,922,Y315S-8,55
4-79,20,E,420,153900,834,Y315S-8,55
4-79,20,E,420,163700,745,Y315S-8,55
4-79,20,E,370,87800,843,Y280S-8,37
4-79,20,E,370,101200,824,Y280S-8,37
4-79,20,E,370,114100,775,Y280S-8,37
4-79,20,E,370,127400,716,Y280S-8,37
4-79,20,E,370,135500,647,Y280S-8,37
4-79,20,E,370,144100,579,Y280S-8,37
4-79,20,E,330,78300,677,Y250M-8,30
4-79,20,E,330,90400,657,Y250M-8,30
4-79,20,E,330,101900,618,Y250M-8,30
4-79,20,E,330,113700,569,Y250M-8,30
4-79,20,E,330,120800,510,Y250M-8,30
4-79,20,E,330,128600,461,Y250M-8,30
4-79,20,E,290,68800,520,Y225S-8,18.5
4-79,20,E,290,79500,510,Y225S-8,18.5
4-79,20,E,290,89500,481,Y225S-8,18.5
4-79,20,E,290,100100,441,Y225S-8,18.5
4-79,20,E,290,106100,392,Y225S-8,18.5
4-79,20,E,290,113000,353,Y225S-8,18.5
4-79,20,E,260,61700,422,Y200L-8,15
4-79,20,E,260,71200,412,Y200L-8,15
4-79,20,E,260,80300,382,Y200L-8,15
4-79,20,E,260,89600,353,Y200L-8,15
4-79,20,E,260,95200,314,Y200L-8,15
4-79,20,E,260,101400,284,Y200L-8,15
4-2x79,5,E,2000,13600,1607,Y160M-4,11
4-2x79,5,E,2000,14320,1568,Y160M-4,11
4-2x79,5,E,2000,15260,1539,Y160M-4,11
4-2x79,5,E,2000,15620,1519,Y160M-4,11
4-2x79,5,E,2000,16460,1480,Y160M-4,11
4-2x79,5,E,2000,17880,1450,Y160M-4,11
4-2x79,5,E,2000,18120,1372,Y160M-4,11
4-2x79,5,E,2000,18820,1206,Y160M-4,11
4-2x79,5,E,1800,9580,1382,Y132M-4,7.5
4-2x79,5,E,1800,9960,1362,Y132M-4,7.5
4-2x79,5,E,1800,11820,1343,Y132M-4,7.5
4-2x79,5,E,1800,1360,1274,Y132M-4,7.5
4-2x79,5,E,1800,14060,1235,Y132M-4,7.5
4-2x79,5,E,1800,14960,1196,Y132M-4,7.5
4-2x79,5,E,1800,15880,1147,Y132M-4,7.5
4-2x79,5,E,1800,17160,941,Y132M-4,7.5
4-2x79,5,E,1550,9620,1010,Y132S-4,5.5
4-2x79,5,E,1550,10640,980,Y132S-4,5.5
4-2x79,5,E,1550,11560,941,Y132S-4,5.5
4-2x79,5,E,1550,12480,892,Y132S-4,5.5
4-2x79,5,E,1550,13310,833,Y132S-4,5.5
4-2x79,5,E,1550,13800,794,Y132S-4,5.5
4-2x79,5,E,1550,14680,725,Y132S-4,5.5
4-2x79,5,E,1550,15200,647,Y132S-4,5.5
4-2x79,5,E,1350,7980,774,Y112M-4,4
4-2x79,5,E,1350,8780,745,Y112M-4,4
4-2x79,5,E,1350,9510,725,Y112M-4,4
4-2x79,5,E,1350,9980,706,Y112M-4,4
4-2x79,5,E,1350,10860,676,Y112M-4,4
4-2x79,5,E,1350,11580,637,Y112M-4,4
4-2x79,5,E,1350,12380,588,Y112M-4,4
4-2x79,5,E,1350,13340,480,Y112M-4,4
4-2x79,5,E,1200,6380,618,Y100L1-4,2.2
4-2x79,5,E,1200,7300,598,Y100L1-4,2.2
4-2x79,5,E,1200,8520,578,Y100L1-4,2.2
4-2x79,5,E,1200,8890,568,Y100L1-4,2.2
4-2x79,5,E,1200,9300,549,Y100L1-4,2.2
4-2x79,5,E,1200,10200,510,Y100L1-4,2.2
4-2x79,5,E,1200,11000,461,Y100L1-4,2.2
4-2x79,5,E,1200,11640,412,Y100L1-4,2.2
4-2x79,5,E,1050,5580,471,Y90L-4,1.5
4-2x79,5,E,1050,6820,451,Y90L-4,1.5
4-2x79,5,E,1050,7460,441,Y90L-4,1.5
4-2x79,5,E,1050,7820,431,Y90L-4,1.5
4-2x79,5,E,1050,8080,421,Y90L-4,1.5
4-2x79,5,E,1050,8940,392,Y90L-4,1.5
4-2x79,5,E,1050,9600,353,Y90L-4,1.5
4-2x79,5,E,1050,10180,314,Y90L-4,1.5
4-2x79,5,E,900,4780,343,Y90S-4,1.1
4-2x79,5,E,900,5390,226,Y90S-4,1.1
4-2x79,5,E,900,7240,304,Y90S-4,1.1
4-2x79,5,E,900,7670,294,Y90S-4,1.1
4-2x79,5,E,900,7960,275,Y90S-4,1.1
4-2x79,5,E,900,8400,255,Y90S-4,1.1
4-2x79,5,E,900,8630,235,Y90S-4,1.1
4-2x79,6,E,1800,16760,1990,Y180M-4,18.5
4-2x79,6,E,1800,18780,1960,Y180M-4,18.5
4-2x79,6,E,1800,19340,1941,Y180M-4,18.5
4-2x79,6,E,1800,19520,1931,Y180M-4,18.5
4-2x79,6,E,1800,20800,1911,Y180M-4,18.5
4-2x79,6,E,1800,21900,1892,Y180M-4,18.5
4-2x79,6,E,1800,23200,1813,Y180M-4,18.5
4-2x79,6,E,1800,29820,1362,Y180M-4,18.5
4-2x79,6,E,1650,15190,1676,Y160L-4,15
4-2x79,6,E,1650,17550,1647,Y160L-4,15
4-2x79,6,E,1650,18060,1627,Y160L-4,15
4-2x79,6,E,1650,18650,1617,Y160L-4,15
4-2x79,6,E,1650,19400,1598,Y160L-4,15
4-2x79,6,E,1650,20590,1568,Y160L-4,15
4-2x79,6,E,1650,21350,1529,Y160L-4,15
4-2x79,6,E,1650,27000,1186,Y160L-4,15
4-2x79,6,E,1500,13660,1392,Y160M-4,11
4-2x79,6,E,1500,15880,1353,Y160M-4,11
4-2x79,6,E,1500,17100,1333,Y160M-4,11
4-2x79,6,E,1500,17650,1323,Y160M-4,11
4-2x79,6,E,1500,18400,1304,Y160M-4,11
4-2x79,6,E,1500,19490,1274,Y160M-4,11
4-2x79,6,E,1500,20400,1225,Y160M-4,11
4-2x79,6,E,1500,24450,990,Y160M-4,11
4-2x79,6,E,1400,12890,1215,Y160M-4,11
4-2x79,6,E,1400,15040,1186,Y160M-4,11
4-2x79,6,E,1400,16330,1157,Y160M-4,11
4-2x79,6,E,1400,17190,1137,Y160M-4,11
4-2x79,6,E,1400,17400,1127,Y160M-4,11
4-2x79,6,E,1400,18190,1098,Y160M-4,11
4-2x79,6,E,1400,19190,1059,Y160M-4,11
4-2x79,6,E,1400,23490,814,Y160M-4,11
4-2x79,6,E,1200,10990,882,Y132S-4,5.5
4-2x79,6,E,1200,14120,853,Y132S-4,5.5
4-2x79,6,E,1200,14910,833,Y132S-4,5.5
4-2x79,6,E,1200,15590,813,Y132S-4,5.5
4-2x79,6,E,1200,16880,744,Y132S-4,5.5
4-2x79,6,E,1200,17680,725,Y132S-4,5.5
4-2x79,6,E,1200,19340,657,Y132S-4,5.5
4-2x79,6,E,1200,20070,588,Y132S-4,5.5
4-2x79,6,E,1050,9610,676,Y112M-4,4
4-2x79,6,E,1050,13000,637,Y112M-4,4
4-2x79,6,E,1050,13590,608,Y112M-4,4
4-2x79,6,E,1050,14820,588,Y112M-4,4
4-2x79,6,E,1050,15470,559,Y112M-4,4
4-2x79,6,E,1050,16650,510,Y112M-4,4
4-2x79,6,E,1050,17560,461,Y112M-4,4
4-2x79,6,E,900,8240,500,Y100L2-4,3
4-2x79,6,E,900,11180,461,Y100L2-4,3
4-2x79,6,E,900,12240,441,Y100L2-4,3
4-2x79,6,E,900,13260,422,Y100L2-4,3
4-2x79,6,E,900,13490,402,Y100L2-4,3
4-2x79,6,E,900,14500,363,Y100L2-4,3
4-2x79,6,E,900,15050,333,Y100L2-4,3
4-2x79,6,E,800,7360,392,Y100L1-4,2.2
4-2x79,6,E,800,8590,382,Y100L1-4,2.2
4-2x79,6,E,800,9780,372,Y100L1-4,2.2
4-2x79,6,E,800,10390,362,Y100L1-4,2.2
4-2x79,6,E,800,11210,343,Y100L1-4,2.2
4-2x79,6,E,800,12270,314,Y100L1-4,2.2
4-2x79,6,E,800,13380,265,Y100L1-4,2.2
4-2x79,7,E,1600,24930,1970,Y200L-4,30
4-2x79,7,E,1600,27810,1941,Y200L-4,30
4-2x79,7,E,1600,30780,1911,Y200L-4,30
4-2x79,7,E,1600,33750,1843,Y200L-4,30
4-2x79,7,E,1600,36540,1764,Y200L-4,30
4-2x79,7,E,1600,39510,1715,Y200L-4,30
4-2x79,7,E,1600,44100,1480,Y200L-4,30
4-2x79,7,E,1600,48330,1166,Y200L-4,30
4-2x79,7,E,1250,19470,1206,Y160L-4,15
4-2x79,7,E,1250,21810,1186,Y160L-4,15
4-2x79,7,E,1250,24010,1166,Y160L-4,15
4-2x79,7,E,1250,26370,1127,Y160L-4,15
4-2x79,7,E,1250,28530,1078,Y160L-4,15
4-2x79,7,E,1250,30870,1049,Y160L-4,15
4-2x79,7,E,1250,34480,902,Y160L-4,15
4-2x79,7,E,1250,37710,716,Y160L-4,15
4-2x79,7,E,1120,17370,970,Y160M-4,11
4-2x79,7,E,1120,19490,951,Y160M-4,11
4-2x79,7,E,1120,21510,931,Y160M-4,11
4-2x79,7,E,1120,25380,902,Y160M-4,11
4-2x79,7,E,1120,25560,863,Y160M-4,11
4-2x79,7,E,1120,27630,943,Y160M-4,11
4-2x79,7,E,1120,30960,725,Y160M-4,11
4-2x79,7,E,1120,33840,549,Y160M-4,11
4-2x79,7,E,1000,15770,774,Y160M-4,11
4-2x79,7,E,1000,17380,755,Y160M-4,11
4-2x79,7,E,1000,19180,745,Y160M-4,11
4-2x79,7,E,1000,21060,716,Y160M-4,11
4-2x79,7,E,1000,22860,686,Y160M-4,11
4-2x79,7,E,1000,24660,667,Y160M-4,11
4-2x79,7,E,1000,27540,578,Y160M-4,11
4-2x79,7,E,1000,30240,461,Y160M-4,11
4-2x79,7,E,900,14000,627,Y132M-4,7.5
4-2x79,7,E,900,15640,608,Y132M-4,7.5
4-2x79,7,E,900,17200,598,Y132M-4,7.5
4-2x79,7,E,900,18900,578,Y132M-4,7.5
4-2x79,7,E,900,20520,559,Y132M-4,7.5
4-2x79,7,E,900,22140,539,Y132M-4,7.5
4-2x79,7,E,900,24840,471,Y132M-4,7.5
4-2x79,7,E,900,27180,473,Y132M-4,7.5
4-2x79,7,E,800,12450,500,Y132S-4,5.5
4-2x79,7,E,800,13910,480,Y132S-4,5.5
4-2x79,7,E,800,15120,471,Y132S-4,5.5
4-2x79,7,E,800,16840,461,Y132S-4,5.5
4-2x79,7,E,800,18280,441,Y132S-4,5.5
4-2x79,7,E,800,19740,422,Y132S-4,5.5
4-2x79,7,E,800,22030,372,Y132S-4,5.5
4-2x79,7,E,800,24190,294,Y132S-4,5.5
4-2x79,7,E,710,10990,392,Y100L2-4,3
4-2x79,7,E,710,12330,382,Y100L2-4,3
4-2x79,7,E,710,13600,372,Y100L2-4,3
4-2x79,7,E,710,14950,363,Y100L2-4,3
4-2x79,7,E,710,16230,343,Y100L2-4,3
4-2x79,7,E,710,17510,333,Y100L2-4,3
4-2x79,7,E,710,19566,294,Y100L2-4,3
4-2x79,7,E,710,21420,235,Y100L2-4,3
4-2x79,8,E,1270,23760,1570,Y200L-4,30
4-2x79,8,E,1270,30560,1550,Y200L-4,30
4-2x79,8,E,1270,33680,1530,Y200L-4,30
4-2x79,8,E,1270,37120,1472,Y200L-4,30
4-2x79,8,E,1270,40160,1413,Y200L-4,30
4-2x79,8,E,1270,43360,1373,Y200L-4,30
4-2x79,8,E,1270,48320,1177,Y200L-4,30
4-2x79,8,E,1270,52960,932,Y200L-4,30
4-2x79,8,E,1120,24080,1226,Y180L-4,22
4-2x79,8,E,1120,26680,1207,Y180L-4,22
4-2x79,8,E,1120,29680,1187,Y180L-4,22
4-2x79,8,E,1120,32640,1148,Y180L-4,22
4-2x79,8,E,1120,35360,1099,Y180L-4,22
4-2x79,8,E,1120,38340,1069,Y180L-4,22
4-2x79,8,E,1120,42720,922,Y180L-4,22
4-2x79,8,E,1120,46720,679,Y180L-4,22
4-2x79,8,E,1000,21520,971,Y160L-4,15
4-2x79,8,E,1000,24000,961,Y160L-4,15
4-2x79,8,E,1000,26480,952,Y160L-4,15
4-2x79,8,E,1000,29600,912,Y160L-4,15
4-2x79,8,E,1000,31600,873,Y160L-4,15
4-2x79,8,E,1000,34240,853,Y160L-4,15
4-2x79,8,E,1000,38080,736,Y160L-4,15
4-2x79,8,E,1000,41680,579,Y160L-4,15
4-2x79,8,E,900,19360,785,Y160M-4,11
4-2x79,8,E,900,21600,775,Y160M-4,11
4-2x79,8,E,900,23840,765,Y160M-4,11
4-2x79,8,E,900,26640,736,Y160M-4,11
4-2x79,8,E,900,28480,706,Y160M-4,11
4-2x79,8,E,900,30800,687,Y160M-4,11
4-2x79,8,E,900,34260,598,Y160M-4,11
4-2x79,8,E,900,37600,471,Y160M-4,11
4-2x79,8,E,800,17210,618,Y160M-4,11
4-2x79,8,E,800,19200,613,Y160M-4,11
4-2x79,8,E,800,21200,608,Y160M-4,11
4-2x79,8,E,800,23680,579,Y160M-4,11
4-2x79,8,E,800,25280,559,Y160M-4,11
4-2x79,8,E,800,27400,549,Y160M-4,11
4-2x79,8,E,800,30480,471,Y160M-4,11
4-2x79,8,E,800,33360,373,Y160M-4,11
4-2x79,8,E,710,15230,491,Y160M-6,7.5
4-2x79,8,E,710,17050,471,Y160M-6,7.5
4-2x79,8,E,710,18800,466,Y160M-6,7.5
4-2x79,8,E,710,21020,461,Y160M-6,7.5
4-2x79,8,E,710,22440,441,Y160M-6,7.5
4-2x79,8,E,710,24320,432,Y160M-6,7.5
4-2x79,8,E,710,27040,373,Y160M-6,7.5
4-2x79,8,E,710,30080,294,Y160M-6,7.5
4-2x79,8,E,650,13520,387,Y132M2-6,5.5
4-2x79,8,E,650,15130,383,Y132M2-6,5.5
4-2x79,8,E,650,16680,378,Y132M2-6,5.5
4-2x79,8,E,650,18670,363,Y132M2-6,5.5
4-2x79,8,E,650,19920,343,Y132M2-6,5.5
4-2x79,8,E,650,21600,334,Y132M2-6,5.5
4-2x79,8,E,650,24000,294,Y132M2-6,5.5
4-2x79,8,E,650,26320,226,Y132M2-6,5.5
4-2x79,10,E,1300,77000,2609,Y280M-4,90
4-2x79,10,E,1300,88600,2560,Y280M-4,90
4-2x79,10,E,1300,100000,2393,Y280M-4,90
4-2x79,10,E,1300,111600,2226,Y280M-4,90
4-2x79,10,E,1300,119400,2001,Y280M-4,90
4-2x79,10,E,1300,127000,1775,Y280M-4,90
4-2x79,10,E,1170,69200,2118,Y280S-4,75
4-2x79,10,E,1170,79800,2079,Y280S-4,75
4-2x79,10,E,1170,90000,1942,Y280S-4,75
4-2x79,10,E,1170,100600,1804,Y280S-4,75
4-2x79,10,E,1170,107400,1618,Y280S-4,75
4-2x79,10,E,1170,114200,1442,Y280S-4,75
4-2x79,10,E,1040,61500,1667,Y250M-4,55
4-2x79,10,E,1040,70900,1628,Y250M-4,55
4-2x79,10,E,1040,79800,1510,Y250M-4,55
4-2x79,10,E,1040,89800,1412,Y250M-4,55
4-2x79,10,E,1040,95800,1265,Y250M-4,55
4-2x79,10,E,1040,102600,1147,Y250M-4,55
4-2x79,10,E,940,55700,1363,Y225S-4,37
4-2x79,10,E,940,64100,1334,Y225S-4,37
4-2x79,10,E,940,72200,1255,Y225S-4,37
4-2x79,10,E,940,80600,1167,Y225S-4,37
4-2x79,10,E,940,86400,1049,Y225S-4,37
4-2x79,10,E,940,91800,932,Y225S-4,37
4-2x79,10,E,830,49100,1059,Y200L-4,30
4-2x79,10,E,830,56600,1040,Y200L-4,30
4-2x79,10,E,830,63700,971,Y200L-4,30
4-2x79,10,E,830,71200,902,Y200L-4,30
4-2x79,10,E,830,76200,814,Y200L-4,30
4-2x79,10,E,830,81000,726,Y200L-4,30
4-2x79,10,E,740,43800,843,Y180M-4,18.5
4-2x79,10,E,740,50400,824,Y180M-4,18.5
4-2x79,10,E,740,56800,775,Y180M-4,18.5
4-2x79,10,E,740,63600,716,Y180M-4,18.5
4-2x79,10,E,740,68000,647,Y180M-4,18.5
4-2x79,10,E,740,72200,579,Y180M-4,18.5
4-2x79,10,E,660,39000,667,Y180L-6,15
4-2x79,10,E,660,45000,657,Y180L-6,15
4-2x79,10,E,660,50600,618,Y180L-6,15
4-2x79,10,E,660,56600,569,Y180L-6,15
4-2x79,10,E,660,60600,510,Y180L-6,15
4-2x79,10,E,660,64400,461,Y180L-6,15
4-2x79,10,E,580,34320,520,Y160L-6,11
4-2x79,10,E,580,39600,510,Y160L-6,11
4-2x79,10,E,580,44600,471,Y160L-6,11
4-2x79,10,E,580,49800,441,Y160L-6,11
4-2x79,10,E,580,53200,392,Y160L-6,11
4-2x79,10,E,580,56600,353,Y160L-6,11
4-2x79,10,E,520,30800,412,Y160M-6,7.5
4-2x79,10,E,520,35400,402,Y160M-6,7.5
4-2x79,10,E,520,39900,382,Y160M-6,7.5
4-2x79,10,E,520,44600,353,Y160M-6,7.5
4-2x79,10,E,520,47700,314,Y160M-6,7.5
4-2x79,10,E,520,50800,284,Y160M-6,7.5
4-2x79,12,E,1040,106600,2393,Y315M1-4,132
4-2x79,12,E,1040,122600,2354,Y315M1-4,132
4-2x79,12,E,1040,138200,2197,Y315M1-4,132
4-2x79,12,E,1040,154200,2050,Y315M1-4,132
4-2x79,12,E,1040,165200,1834,Y315M1-4,132
4-2x79,12,E,1040,175600,1638,Y315M1-4,132
4-2x79,12,E,940,96400,1952,Y280M-4,90
4-2x79,12,E,940,110800,1922,Y280M-4,90
4-2x79,12,E,940,124800,1795,Y280M-4,90
4-2x79,12,E,940,139200,1677,Y280M-4,90
4-2x79,12,E,940,149200,1491,Y280M-4,90
4-2x79,12,E,940,158600,1334,Y280M-4,90
4-2x79,12,E,830,85000,1530,Y315S-6,75
4-2x79,12,E,830,97800,1500,Y315S-6,75
4-2x79,12,E,830,110400,1402,Y315S-6,75
4-2x79,12,E,830,123000,1304,Y315S-6,75
4-2x79,12,E,830,151800,1167,Y315S-6,75
4-2x79,12,E,830,140200,1040,Y315S-6,75
4-2x79,12,E,740,75800,1216,Y280M-6,55
4-2x79,12,E,740,67200,1196,Y280M-6,55
4-2x79,12,E,740,98400,1108,Y280M-6,55
4-2x79,12,E,740,109600,1040,Y280M-6,55
4-2x79,12,E,740,117400,932,Y280M-6,55
4-2x79,12,E,740,124800,824,Y280M-6,55
4-2x79,12,E,680,69700,1040,Y250M-6,37
4-2x79,12,E,680,80200,1020,Y250M-6,37
4-2x79,12,E,680,90300,941,Y250M-6,37
4-2x79,12,E,680,100800,873,Y250M-6,37
4-2x79,12,E,680,108100,785,Y250M-6,37
4-2x79,12,E,680,114800,696,Y250M-6,37
4-2x79,12,E,580,59400,755,Y200L2-6,22
4-2x79,12,E,580,68400,745,Y200L2-6,22
4-2x79,12,E,580,77000,686,Y200L2-6,22
4-2x79,12,E,580,86000,637,Y200L2-6,22
4-2x79,12,E,580,92200,569,Y200L2-6,22
4-2x79,12,E,580,97800,510,Y200L2-6,22
4-2x79,12,E,520,53300,603,Y180L-6,15
4-2x79,12,E,520,61300,598,Y180L-6,15
4-2x79,12,E,520,69000,549,Y180L-6,15
4-2x79,12,E,520,77100,510,Y180L-6,15
4-2x79,12,E,520,82600,451,Y180L-6,15
4-2x79,12,E,520,78700,402,Y180L-6,15
4-2x79,12,E,470,48200,490,Y160L-6,11
4-2x79,12,E,470,55400,485,Y160L-6,11
4-2x79,12,E,470,62400,441,Y160L-6,11
4-2x79,12,E,470,69600,412,Y160L-6,11
4-2x79,12,E,470,74600,373,Y160L-6,11
4-2x79,12,E,470,79400,333,Y160L-6,11
4-2x79,12,E,420,43000,387,Y160M-6,7.5
4-2x79,12,E,420,49500,382,Y160M-6,7.5
4-2x79,12,E,420,55800,353,Y160M-6,7.5
4-2x79,12,E,420,62300,333,Y160M-6,7.5
4-2x79,12,E,420,66800,294,Y160M-6,7.5
4-2x79,12,E,420,79000,265,Y160M-6,7.5
4-2x79,14,E,850,138300,2187,Y355M1-6,160
4-2x79,14,E,850,158900,2138,Y355M1-6,160
4-2x79,14,E,850,179800,2010,Y355M1-6,160
4-2x79,14,E,850,200500,1863,Y355M1-6,160
4-2x79,14,E,850,213500,1667,Y355M1-6,160
4-2x79,14,E,850,227000,1491,Y355M1-6,160
4-2x79,14,E,740,120200,1657,Y315M1-6,90
4-2x79,14,E,740,138200,1618,Y315M1-6,90
4-2x79,14,E,740,156200,1520,Y315M1-6,90
4-2x79,14,E,740,174200,1412,Y315M1-6,90
4-2x79,14,E,740,185600,1265,Y315M1-6,90
4-2x79,14,E,740,179800,1128,Y315M1-6,90
4-2x79,14,E,660,110600,1402,Y315S-6,75
4-2x79,14,E,660,127000,1373,Y315S-6,75
4-2x79,14,E,660,143000,1285,Y315S-6,75
4-2x79,14,E,660,160200,1187,Y315S-6,75
4-2x79,14,E,660,171000,1069,Y315S-6,75
4-2x79,14,E,660,181800,951,Y315S-6,75
4-2x79,14,E,580,94200,1020,Y280M-6,55
4-2x79,14,E,580,108400,990,Y280M-6,55
4-2x79,14,E,580,122400,932,Y280M-6,55
4-2x79,14,E,580,136600,863,Y280M-6,55
4-2x79,14,E,580,145400,775,Y280M-6,55
4-2x79,14,E,580,155000,686,Y280M-6,55
4-2x79,14,E,520,84400,814,Y225M-6,30
4-2x79,14,E,520,97200,794,Y225M-6,30
4-2x79,14,E,520,109800,745,Y225M-6,30
4-2x79,14,E,520,122400,696,Y225M-6,30
4-2x79,14,E,520,130600,618,Y225M-6,30
4-2x79,14,E,520,139000,549,Y225M-6,30
4-2x79,14,E,460,74600,637,Y200L2-6,22
4-2x79,14,E,460,86000,618,Y200L2-6,22
4-2x79,14,E,460,97200,579,Y200L2-6,22
4-2x79,14,E,460,108200,549,Y200L2-6,22
4-2x79,14,E,460,115400,481,Y200L2-6,22
4-2x79,14,E,460,123000,431,Y200L2-6,22
4-2x79,14,E,420,68100,530,Y200L1-6,18.5
4-2x79,14,E,420,79600,510,Y200L1-6,18.5
4-2x79,14,E,420,88600,481,Y200L1-6,18.5
4-2x79,14,E,420,98800,451,Y200L1-6,18.5
4-2x79,14,E,420,105400,402,Y200L1-6,18.5
4-2x79,14,E,420,112400,363,Y200L1-6,18.5
4-2x79,14,E,370,60000,412,Y180L-6,15
4-2x79,14,E,370,69200,402,Y180L-6,15
4-2x79,14,E,370,78200,373,Y180L-6,15
4-2x79,14,E,370,87000,353,Y180L-6,15
4-2x79,14,E,370,92800,314,Y180L-6,15
4-2x79,14,E,370,98800,275,Y180L-6,15
4-2x79,14,E,330,53600,324,Y160L-6,11
4-2x79,14,E,330,61700,314,Y160L-6,11
4-2x79,14,E,330,69600,294,Y160L-6,11
4-2x79,14,E,330,77600,275,Y160L-6,11
4-2x79,14,E,330,82800,245,Y160L-6,11
4-2x79,14,E,330,88200,226,Y160L-6,11
4-2x79,16,E,740,171400,2177,Y355M2-6,185
4-2x79,16,E,740,206400,2128,Y355M2-6,185
4-2x79,16,E,740,233200,1991,Y355M2-6,185
4-2x79,16,E,740,260200,1844,Y355M2-6,185
4-2x79,16,E,740,278200,1667,Y355M2-6,185
4-2x79,16,E,740,295600,1481,Y355M2-6,185
4-2x79,16,E,660,160200,1726,Y315M3-6,132
4-2x79,16,E,660,184200,1687,Y315M3-6,132
4-2x79,16,E,660,208000,1589,Y315M3-6,132
4-2x79,16,E,660,232200,1461,Y315M3-6,132
4-2x79,16,E,660,248200,1324,Y315M3-6,132
4-2x79,16,E,660,263800,1177,Y315M3-6,132
4-2x79,16,E,580,140600,1334,Y315M1-6,90
4-2x79,16,E,580,161800,1304,Y315M1-6,90
4-2x79,16,E,580,182800,1216,Y315M1-6,90
4-2x79,16,E,580,204000,1128,Y315M1-6,90
4-2x79,16,E,580,218200,1020,Y315M1-6,90
4-2x79,16,E,580,231800,902,Y315M1-6,90
4-2x79,16,E,510,123400,1030,Y315S-6,75
4-2x79,16,E,510,142000,1010,Y315S-6,75
4-2x79,16,E,510,160600,941,Y315S-6,75
4-2x79,16,E,510,179000,873,Y315S-6,75
4-2x79,16,E,510,191400,785,Y315S-6,75
4-2x79,16,E,510,203800,696,Y315S-6,75
4-2x79,16,E,470,113800,873,Y280M-6,55
4-2x79,16,E,470,131200,853,Y280M-6,55
4-2x79,16,E,470,148200,804,Y280M-6,55
4-2x79,16,E,470,165200,745,Y280M-6,55
4-2x79,16,E,470,176800,667,Y280M-6,55
4-2x79,16,E,470,188000,598,Y280M-6,55
4-2x79,16,E,370,89600,539,Y225M-6,37
4-2x79,16,E,370,103800,530,Y225M-6,37
4-2x79,16,E,370,116800,500,Y225M-6,37
4-2x79,16,E,370,130200,461,Y225M-6,37
4-2x79,16,E,370,139200,412,Y225M-6,37
4-2x79,16,E,370,148400,373,Y225M-6,37
4-2x79,16,E,330,80000,431,Y200L1-6,18.5
4-2x79,16,E,330,92200,422,Y200L1-6,18.5
4-2x79,16,E,330,104200,392,Y200L1-6,18.5
4-2x79,16,E,330,116000,363,Y200L1-6,18.5
4-2x79,16,E,330,124200,324,Y200L1-6,18.5
4-2x79,16,E,330,132200,294,Y200L1-6,18.5
4-2x79,16,E,290,70200,333,Y200L-8,15
4-2x79,16,E,290,81000,324,Y200L-8,15
4-2x79,16,E,290,91400,304,Y200L-8,15
4-2x79,16,E,290,102000,284,Y200L-8,15
4-2x79,16,E,290,109000,255,Y200L-8,15
4-2x79,16,E,290,116000,226,Y200L-8,15
4-2x79,18,E,660,228000,2187,Y355L2-6,250
4-2x79,18,E,660,262200,2138,Y355L2-6,250
4-2x79,18,E,660,296200,2010,Y355L2-6,250
4-2x79,18,E,660,330800,1844,Y355L2-6,250
4-2x79,18,E,660,353800,1677,Y355L2-6,250
4-2x79,18,E,660,375800,1491,Y355L2-6,250
4-2x79,18,E,580,200400,1687,Y355M2-8,160
4-2x79,18,E,580,230600,1648,Y355M2-8,160
4-2x79,18,E,580,260600,1549,Y355M2-8,160
4-2x79,18,E,580,291000,1422,Y355M2-8,160
4-2x79,18,E,580,311200,1294,Y355M2-8,160
4-2x79,18,E,580,330200,1147,Y355M2-8,160
4-2x79,18,E,520,179800,1363,Y355M1-8,132
4-2x79,18,E,520,206800,1334,Y355M1-8,132
4-2x79,18,E,520,233800,12445,Y355M1-8,132
4-2x79,18,E,520,261000,1147,Y355M1-8,132
4-2x79,18,E,520,278400,1040,Y355M1-8,132
4-2x79,18,E,520,296200,932,Y355M1-8,132
4-2x79,18,E,470,162400,1108,Y315M2-8,90
4-2x79,18,E,470,186800,1089,Y315M2-8,90
4-2x79,18,E,470,211000,1020,Y315M2-8,90
4-2x79,18,E,470,235800,932,Y315M2-8,90
4-2x79,18,E,470,252000,853,Y315M2-8,90
4-2x79,18,E,470,267000,755,Y315M2-8,90
4-2x79,18,E,420,145000,883,Y315M1-8,75
4-2x79,18,E,420,166800,863,Y315M1-8,75
4-2x79,18,E,420,188400,814,Y315M1-8,75
4-2x79,18,E,420,210400,745,Y315M1-8,75
4-2x79,18,E,420,225200,377,Y315M1-8,75
4-2x79,18,E,420,239000,598,Y315M1-8,75
4-2x79,18,E,360,124200,647,Y280S-8,37
4-2x79,18,E,360,143000,628,Y280S-8,37
4-2x79,18,E,360,163400,598,Y280S-8,37
4-2x79,18,E,360,180200,549,Y280S-8,37
4-2x79,18,E,360,192800,500,Y280S-8,37
4-2x79,18,E,360,205000,431,Y280S-8,37
4-2x79,18,E,330,113800,549,Y2502M-8,30
4-2x79,18,E,330,131200,530,Y2502M-8,30
4-2x79,18,E,330,149800,500,Y2502M-8,30
4-2x79,18,E,330,165200,461,Y2502M-8,30
4-2x79,18,E,330,176800,422,Y2502M-8,30
4-2x79,18,E,330,188000,363,Y2502M-8,30
4-2x79,18,E,290,100800,422,Y225M-8,22
4-2x79,18,E,290,115200,402,Y225M-8,22
4-2x79,18,E,290,131600,382,Y225M-8,22
4-2x79,18,E,290,145200,353,Y225M-8,22
4-2x79,18,E,290,155200,324,Y225M-8,22
4-2x79,18,E,290,165200,284,Y225M-8,22
4-2x79,18,E,260,89600,343,Y200L-8,15
4-2x79,18,E,260,103400,324,Y200L-8,15
4-2x79,18,E,260,118000,304,Y200L-8,15
4-2x79,18,E,260,130200,284,Y200L-8,15
4-2x79,18,E,260,139200,255,Y200L-8,15
4-2x79,18,E,260,148200,226,Y200L-8,15
4-2x79,20,E,560,265600,1942,,
4-2x79,20,E,560,306000,1902,,
4-2x79,20,E,560,347200,1785,,
4-2x79,20,E,560,386000,1638,,
4-2x79,20,E,560,412000,1491,,
4-2x79,20,E,560,438000,1314,,
4-2x79,20,E,520,246800,1677,Y355L2-8,200
4-2x79,20,E,520,282000,1638,Y355L2-8,200
4-2x79,20,E,520,320400,1540,Y355L2-8,200
4-2x79,20,E,520,358000,1412,Y355L2-8,200
4-2x79,20,E,520,382600,1285,Y355L2-8,200
4-2x79,20,E,520,406000,1138,Y355L2-8,200
4-2x79,20,E,470,222000,1373,Y355M1-8,132
4-2x79,20,E,470,256600,1344,Y355M1-8,132
4-2x79,20,E,470,289600,1255,Y355M1-8,132
4-2x79,20,E,470,323400,1157,Y355M1-8,132
4-2x79,20,E,470,346000,1049,Y355M1-8,132
4-2x79,20,E,470,367000,932,Y355M1-8,132
4-2x79,20,E,420,199200,1089,Y315M2-8,90
4-2x79,20,E,420,229600,1069,Y315M2-8,90
4-2x79,20,E,420,289000,922,Y315M2-8,90
4-2x79,20,E,420,307800,834,Y315M2-8,90
4-2x79,20,E,420,327400,745,Y315M2-8,90
4-2x79,20,E,370,175600,843,Y315M1-8,75
4-2x79,20,E,370,202400,824,Y315M1-8,75
4-2x79,20,E,370,228200,775,Y315M1-8,75
4-2x79,20,E,370,254800,716,Y315M1-8,75
4-2x79,20,E,370,270000,647,Y315M1-8,75
4-2x79,20,E,370,288200,579,Y315M1-8,75
4-2x79,20,E,330,156600,677,Y315S-8,55
4-2x79,20,E,330,180800,657,Y315S-8,55
4-2x79,20,E,330,203800,618,Y315S-8,55
4-2x79,20,E,330,227400,569,Y315S-8,55
4-2x79,20,E,330,241600,510,Y315S-8,55
4-2x79,20,E,330,257200,461,Y315S-8,55
4-2x79,20,E,290,137600,520,Y280S-8,37
4-2x79,20,E,290,159000,510,Y280S-8,37
4-2x79,20,E,290,179000,481,Y280S-8,37
4-2x79,20,E,290,200200,441,Y280S-8,37
4-2x79,20,E,290,212200,392,Y280S-8,37
4-2x79,20,E,290,226000,353,Y280S-8,37
4-2x79,20,E,260,123400,422,Y250M-8,30
4-2x79,20,E,260,142400,412,Y250M-8,30
4-2x79,20,E,260,160600,382,Y250M-8,30
4-2x79,20,E,260,179200,353,Y250M-8,30
4-2x79,20,E,260,190400,314,Y250M-8,30
4-2x79,20,E,260,202800,284,Y250M-8,30
4-79,10,E,1300,35800,2609,Y250M-4,55
4-79,10,E,1300,44300,2560,Y250M-4,55
4-79,10,E,1300,50000,2393,Y250M-4,55
4-79,10,E,1300,55800,2226,Y250M-4,55
4-79,10,E,1300,29700,2001,Y250M-4,55
4-79,10,E,1300,63500,1775,Y250M-4,55
4-79,10,E,1170,34600,2118,Y225S-4,55
4-79,10,E,1170,39900,2079,Y225S-4,55
4-79,10,E,1170,45000,1942,Y225S-4,55
4-79,10,E,1170,50300,1804,Y225S-4,55
4-79,10,E,1170,53700,1618,Y225S-4,55
4-79,10,E,1170,57100,1442,Y225S-4,55
4-79,10,E,1000,29600,1540,Y180L-1,22
4-79,10,E,1000,34100,1510,Y180L-1,22
4-79,10,E,1000,38400,1412,Y180L-1,22
4-79,10,E,1000,42900,1314,Y180L-1,22
4-79,10,E,1000,45900,1177,Y180L-1,22
4-79,10,E,1000,48800,1049,Y180L-1,22
4-79,10,E,940,278500,1363,Y180M-4,18.5
4-79,10,E,940,32050,1334,Y180M-4,18.5
4-79,10,E,940,36100,1255,Y180M-4,18.5
4-79,10,E,940,40300,1167,Y180M-4,18.5
4-79,10,E,940,43200,1049,Y180M-4,18.5
4-79,10,E,940,45900,932,Y180M-4,18.5
4-79,10,E,830,24550,1059,Y160L-4,15
4-79,10,E,830,28300,1040,Y160L-4,15
4-79,10,E,830,31850,971,Y160L-4,15
4-79,10,E,830,35600,902,Y160L-4,15
4-79,10,E,830,38100,714,Y160L-4,15
4-79,10,E,830,40500,726,Y160L-4,15
C6-46,2,A,2800,400,667,JW08A,0.25
C6-46,2,A,2800,420,647,JW08A,0.25
C6-46,2,A,2800,460,598,JW09B,0.4
C6-46,2,A,2800,500,589,JW09B,0.4
C6-46,2,A,2800,540,569,JW09B,0.4
C6-46,2,A,2800,600,520,JW09B,0.4
C6-46,2,A,2800,640,491,JW09B,0.4
C6-46,2,A,2800,700,441,Y100L-2,3
C6-46,3,A,2900,1183,1452,Y100L-2,3
C6-46,3,A,2900,1427,1462,Y100L-2,3
C6-46,3,A,2900,1671,1452,Y100L-2,3
C6-46,3,A,2900,1915,1442,Y100L-2,3
C6-46,3,A,2900,2159,1393,Y100L-2,3
C6-46,3,A,2900,2403,1343,Y100L-2,3
C6-46,3,A,2900,2647,1283,Y100L-2,3
C6-46,3,A,2900,2891,1205,Y100L-2,3
C6-46,4,A,1450,1404,676,Y100L1-4,2.2
C6-46,4,A,1450,1692,686,Y100L1-4,2.2
C6-46,4,A,1450,1980,696,Y100L1-4,2.2
C6-46,4,A,1450,2268,666,Y100L1-4,2.2
C6-46,4,A,1450,2556,656,Y100L1-4,2.2
C6-46,4,A,1450,2844,627,Y100L1-4,2.2
C6-46,4,A,1450,3132,598,Y100L1-4,2.2
C6-46,4,A,1450,3420,568,Y100L1-4,2.2
C6-46,5,A,1450,2733,1117,Y132S-4,5.5
C6-46,5,A,1450,3294,1127,Y132S-4,5.5
C6-46,5,A,1450,3855,1117,Y132S-4,5.5
C6-46,5,A,1450,4416,1697,Y132S-4,5.5
C6-46,5,A,1450,4977,1078,Y132S-4,5.5
C6-46,5,A,1450,5538,1029,Y132S-4,5.5
C6-46,5,A,1450,6099,990,Y132S-4,5.5
C6-46,5,A,1450,6660,931,Y132S-4,5.5
C6-46,6,A,1450,4725,1607,Y132M-4,7.5
C6-46,6,A,1450,5696,1627,Y132M-4,7.5
C6-46,6,A,1450,6667,1607,Y132M-4,7.5
C6-46,6,A,1450,9638,1588,Y132M-4,7.5
C6-46,6,A,1450,8609,1548,Y132M-4,7.5
C6-46,6,A,1450,9580,1490,Y132M-4,7.5
C6-46,6,A,1450,10551,1421,Y132M-4,7.5
C6-46,6,A,1450,11522,1343,Y132M-4,7.5
C6-46,6,A,960,3130,706,Y132S-6,3
C6-46,6,A,960,3775,715,Y132S-6,3
C6-46,6,A,960,4420,706,Y132S-6,3
C6-46,6,A,960,5065,696,Y132S-6,3
C6-46,6,A,960,5710,626,Y132S-6,3
C6-46,6,A,960,6355,656,Y132S-6,3
C6-46,6,A,960,7000,627,Y132S-6,3
C6-46,6,A,960,7645,598,Y132S-6,3
C6-46,3,C,3090,1260,1646,Y90L-2,2.2
C6-46,3,C,3090,1519,1656,Y90L-2,2.2
C6-46,3,C,3090,1778,1646,Y90L-2,2.2
C6-46,3,C,3090,2037,1617,Y90L-2,2.2
C6-46,3,C,3090,2290,1578,Y100L-2,3
C6-46,3,C,3090,2555,1519,Y100L-2,3
C6-46,3,C,3090,2814,1450,Y100L-2,3
C6-46,3,C,3090,2073,1362,Y100L-2,3
C6-46,3,C,2700,1100,1254,Y90S-2,1.5
C6-46,3,C,2700,1326,1264,Y90S-2,1.5
C6-46,3,C,2700,1552,1254,Y90S-2,1.5
C6-46,3,C,2700,1778,1235,Y90S-2,1.5
C6-46,3,C,2700,2004,1205,Y90L-2,2.2
C6-46,3,C,2700,2230,1156,Y90L-2,2.2
C6-46,3,C,2700,2456,1107,Y90L-2,2.2
C6-46,3,C,2700,2682,1048,Y90L-2,2.2
C6-46,3,C,2422,985,1009,Y90S-2,1.5
C6-46,3,C,2422,1188,1010,Y90S-2,1.5
C6-46,3,C,2422,1391,1009,Y90S-2,1.5
C6-46,3,C,2422,1594,990,Y90S-2,1.5
C6-46,3,C,2422,1797,970,Y90S-2,1.5
C6-46,3,C,2422,2000,931,Y90S-2,1.5
C6-46,3,C,2422,2203,892,Y90S-2,1.5
C6-46,3,C,2422,1406,843,Y90S-2,1.5
C6-46,3,C,2230,904,853,Y90S-2,1.5
C6-46,3,C,2230,1090,853,Y90S-2,1.5
C6-46,3,C,2230,1276,853,Y90S-2,1.5
C6-46,3,C,2230,1462,833,Y90S-2,1.5
C6-46,3,C,2230,1648,813,Y90S-2,1.5
C6-46,3,C,2230,1834,764,Y90S-2,1.5
C6-46,3,C,2230,2020,755,Y90S-2,1.5
C6-46,3,C,2230,2206,706,Y90S-2,1.5
C6-46,4,C,1810,1747,1058,Y100L-2,3
C6-46,4,C,1810,2106,1068,Y100L-2,3
C6-46,4,C,1810,2465,1058,Y100L-2,3
C6-46,4,C,1810,2824,1039,Y100L-2,3
C6-46,4,C,1810,3138,1019,Y100L-2,3
C6-46,4,C,1810,3542,980,Y100L-2,3
C6-46,4,C,1810,3901,941,Y100L-2,3
C6-46,4,C,1810,4260,882,Y100L-2,3
C6-46,4,C,1665,1608,892,Y90L-2,2.2
C6-46,4,C,1665,1938,902,Y90L-2,2.2
C6-46,4,C,1665,2268,892,Y90L-2,2.2
C6-46,4,C,1665,2598,882,Y90L-2,2.2
C6-46,4,C,1665,2929,862,Y90L-2,2.2
C6-46,4,C,1665,3258,823,Y90L-2,2.2
C6-46,4,C,1665,3588,794,Y90L-2,2.2
C6-46,4,C,1665,3918,745,Y90L-2,2.2
C6-46,4,C,1520,1468,745,Y90S-2,1.5
C6-46,4,C,1520,1770,755,Y90S-2,1.5
C6-46,4,C,1520,2972,745,Y90S-2,1.5
C6-46,4,C,1520,2374,735,Y90S-2,1.5
C6-46,4,C,1520,2676,715,Y90S-2,1.5
C6-46,4,C,1520,2978,686,Y90S-2,1.5
C6-46,4,C,1520,3280,657,Y90S-2,1.5
C6-46,4,C,1520,3582,617,Y90S-2,1.5
C6-46,4,C,1305,1260,549,Y90S-4,1.1
C6-46,4,C,1305,1520,559,Y90S-4,1.1
C6-46,4,C,1305,1780,549,Y90S-4,1.1
C6-46,4,C,1305,2040,539,Y90S-4,1.1
C6-46,4,C,1305,2300,529,Y90S-4,1.1
C6-46,4,C,1305,2560,510,Y90S-4,1.1
C6-46,4,C,1305,2820,490,Y90S-4,1.1
C6-46,4,C,1305,3080,461,Y90S-4,1.1
C6-46,5,C,1740,3280,1627,Y132S2-2,7.5
C6-46,5,C,1740,3655,1617,Y132S2-2,7.5
C6-46,5,C,1740,4630,1607,Y132S2-2,7.5
C6-46,5,C,1740,5305,1588,Y132S2-2,7.5
C6-46,5,C,1740,5980,1549,Y132S2-2,7.5
C6-46,5,C,1740,6655,1490,Y132S2-2,7.5
C6-46,5,C,1740,7330,1421,Y132S2-2,7.5
C6-46,5,C,1740,8005,1333,Y132S2-2,7.5
C6-46,5,C,1620,3054,1410,Y132S1-2,5.5
C6-46,5,C,1620,3682,1411,Y132S1-2,5.5
C6-46,5,C,1620,4310,1401,Y132S1-2,5.5
C6-46,5,C,1620,4938,1372,Y132S1-2,5.5
C6-46,5,C,1620,5566,1343,Y132S1-2,5.5
C6-46,5,C,1620,6194,1294,Y132S1-2,5.5
C6-46,5,C,1620,6822,1235,Y132S1-2,5.5
C6-46,5,C,1620,7450,1156,Y132S1-2,5.5
C6-46,5,C,1390,2620,1029,Y112M-2,4
C6-46,5,C,1390,3160,1039,Y112M-2,4
C6-46,5,C,1390,3700,1029,Y112M-2,4
C6-46,5,C,1390,4240,1010,Y112M-2,4
C6-46,5,C,1390,4780,990,Y112M-2,4
C6-46,5,C,1390,5320,951,Y112M-2,4
C6-46,5,C,1390,5860,913,Y112M-2,4
C6-46,5,C,1390,6400,853,Y112M-2,4
C6-46,5,C,1275,2404,862,Y100L-2,3
C6-46,5,C,1275,2896,872,Y100L-2,3
C6-46,5,C,1275,3390,862,Y100L-2,3
C6-46,5,C,1275,3834,853,Y100L-2,3
C6-46,5,C,1275,4378,833,Y100L-2,3
C6-46,5,C,1275,4872,794,Y100L-2,3
C6-46,5,C,1275,5366,765,Y100L-2,3
C6-46,5,C,1275,5860,715,Y100L-2,3
C6-46,5,C,1160,2183,715,Y90L-2,2.2
C6-46,5,C,1160,2634,725,Y90L-2,2.2
C6-46,5,C,1160,3085,715,Y90L-2,2.2
C6-46,5,C,1160,3536,705,Y90L-2,2.2
C6-46,5,C,1160,3987,686,Y90L-2,2.2
C6-46,5,C,1160,4438,657,Y90L-2,2.2
C6-46,5,C,1160,4989,637,Y90L-2,2.2
C6-46,5,C,1160,5340,598,Y90L-2,2.2
C6-46,5,C,1004,1960,579,Y90L-4,1.5
C6-46,5,C,1004,2363,579,Y90L-4,1.5
C6-46,5,C,1004,2366,579,Y90L-4,1.5
C6-46,5,C,1004,3169,569,Y90L-4,1.5
C6-46,5,C,1004,3572,549,Y90L-4,1.5
C6-46,5,C,1004,3975,529,Y90L-4,1.5
C6-46,5,C,1004,4378,510,Y100L1-4,2.2
C6-46,5,C,1004,4781,480,Y100L1-4,2.2
C6-46,6,C,1350,4398,1401,Y132S1-2,5.5
C6-46,6,C,1350,5304,1411,Y132S1-2,5.5
C6-46,6,C,1350,6210,1407,Y132S1-2,5.5
C6-46,6,C,1350,7116,1372,Y132S1-2,5.5
C6-46,6,C,1350,8022,1343,Y132S2-2,7.5
C6-46,6,C,1350,8928,1294,Y132S2-2,7.5
C6-46,6,C,1350,9834,1235,Y132S2-2,7.5
C6-46,6,C,1350,10740,1156,Y132S2-2,7.5
C6-46,6,C,1255,4080,1205,Y132S-4,5.5
C6-46,6,C,1255,4920,1215,Y132S-4,5.5
C6-46,6,C,1255,5760,1205,Y132S-4,5.5
C6-46,6,C,1255,6600,1186,Y132S-4,5.5
C6-46,6,C,1255,7440,1166,Y132S-4,5.5
C6-46,6,C,1255,8282,1117,Y132S-4,5.5
C6-46,6,C,1255,9120,1068,Y132M-4,7.5
C6-46,6,C,1160,3780,1029,Y112M-4,4
C6-46,6,C,1160,4557,1039,Y112M-4,4
C6-46,6,C,1160,5334,1029,Y112M-4,4
C6-46,6,C,1160,6118,1020,Y112M-4,4
C6-46,6,C,1160,6888,990,Y132S-4,5.5
C6-46,6,C,1160,7665,951,Y132S-4,5.5
C6-46,6,C,1160,8442,911,Y132S-4,5.5
C6-46,6,C,1160,9219,853,Y132S-4,5.5
C6-46,6,C,1060,3450,862,Y100L2-4,3
C6-46,6,C,1060,4161,872,Y100L2-4,3
C6-46,6,C,1060,4672,862,Y100L2-4,3
C6-46,6,C,1060,5583,853,Y100L2-4,3
C6-46,6,C,1060,6294,823,Y112M-4,4
C6-46,6,C,1060,7005,794,Y112M-4,4
C6-46,6,C,1060,7716,765,Y112M-4,4
C6-46,6,C,1060,8427,715,Y112M-4,4
C6-46,6,C,965,3141,715,Y100L1-4,2.2
C6-46,6,C,965,3788,715,Y100L1-4,2.2
C6-46,6,C,965,4435,715,Y100L1-4,2.2
C6-46,6,C,965,5082,705,Y100L1-4,2.2
C6-46,6,C,965,5729,686,Y100L2-4,3
C6-46,6,C,965,6376,657,Y100L2-4,3
C6-46,6,C,965,7023,627,Y100L2-4,3
C6-46,6,C,965,7070,588,Y100L2-4,3
C6-46,6,C,870,2836,579,Y100L1-4,2.2
C6-46,6,C,870,3418,589,Y100L1-4,2.2
C6-46,6,C,870,4000,579,Y100L1-4,2.2
C6-46,6,C,870,4582,569,Y100L1-4,2.2
C6-46,6,C,870,2164,559,Y100L1-4,2.2
C6-46,6,C,870,5746,539,Y100L1-4,2.2
C6-46,6,C,870,6328,510,Y100L1-4,2.2
C6-46,6,C,870,6910,480,Y100L1-4,2.2
C6-46,8,C,1085,8375,1607,Y160L-4,15
C6-46,8,C,1085,10095,1617,Y160L-4,15
C6-46,8,C,1085,11815,1607,Y160L-4,15
C6-46,8,C,1085,13535,1578,Y160L-4,15
C6-46,8,C,1085,15255,1539,Y160L-4,15
C6-46,8,C,1085,16975,1480,Y180M-4,18.5
C6-46,8,C,1085,18695,1421,Y180M-4,18.5
C6-46,8,C,1085,20415,1333,Y180M-4,18.5
C6-46,8,C,905,6990,1117,Y132M-4,7.5
C6-46,8,C,905,8430,1117,Y132M-4,7.5
C6-46,8,C,905,9870,1117,Y132M-4,7.5
C6-46,8,C,905,11310,1098,Y132M-4,7.5
C6-46,8,C,905,12750,1068,Y160M-4,11
C6-46,8,C,905,14190,1029,Y160M-4,11
C6-46,8,C,905,15630,990,Y160M-4,11
C6-46,8,C,905,17070,922,Y160M-4,11
C6-46,8,C,864,6655,1020,Y132S-4,5.5
C6-46,8,C,864,8040,1020,Y132S-4,5.5
C6-46,8,C,864,9415,1020,Y132S-4,5.5
C6-46,8,C,864,12165,980,Y132M-4,7.5
C6-46,8,C,864,13540,941,Y132M-4,7.5
C6-46,8,C,864,14915,901,Y160M-4,11
C6-46,8,C,864,16300,843,Y160M-4,11
C6-46,8,C,796,6150,862,Y132S-4,5.5
C6-46,8,C,796,7420,872,Y132S-4,5.5
C6-46,8,C,796,8690,862,Y132S-4,5.5
C6-46,8,C,796,9960,853,Y132S-4,5.5
C6-46,8,C,796,11230,833,Y132M-4,7.5
C6-46,8,C,796,12500,794,Y132M-4,7.5
C6-46,8,C,796,13700,765,Y132M-4,7.5
C6-46,8,C,796,15040,715,Y132M-4,7.5
C6-46,8,C,725,5600,715,Y100L2-4,3
C6-46,8,C,725,6755,725,Y100L2-4,3
C6-46,8,C,725,7910,715,Y132S-4,5.5
C6-46,8,C,725,9065,765,Y132S-4,5.5
C6-46,8,C,725,10220,686,Y132S-4,5.5
C6-46,8,C,725,11375,657,Y132S-4,5.5
C6-46,8,C,725,12530,637,Y132S-4,5.5
C6-46,8,C,725,13685,598,Y132S-4,5.5
C6-46,8,C,625,5034,579,Y100L2-4,3
C6-46,8,C,625,6072,579,Y100L2-4,3
C6-46,8,C,625,7100,579,Y100L2-4,3
C6-46,8,C,625,8148,569,Y100L2-4,3
C6-46,8,C,625,9186,559,Y112M-4,4
C6-46,8,C,625,10224,530,Y112M-4,4
C6-46,8,C,625,11262,510,Y112M-4,4
C6-46,8,C,625,12300,480,Y112M-4,4
C6-46,10,C,1000,13660,2166,Y180L-4,22
C6-46,10,C,1000,16600,2166,Y180L-4,22
C6-46,10,C,1000,20300,2156,Y200L-4,30
C6-46,10,C,1000,24000,2136,Y200L-4,30
C6-46 C6-46 C6-46,10,C,1000,26900,2068,Y225S-4,37
C6-46,10,C,1000,30300,1989,Y225S-4,37
C6-46,10,C,1000,33200,1901,Y225S-4,37
C6-46,10,C,1000,36050,1803,Y225S-4,37
C6-46,10,C,900,12300,1754,Y180L-4,22
C6-46,10,C,900,15000,1754,Y180L-4,22
C6-46,10,C,900,18300,1745,Y180L-4,22
C6-46,10,C,900,21830,1735,Y180L-4,30
C6-46 C6-46,10,C,900,24200,1676,Y180L-4,30
C6-46,10,C,900,27300,1607,Y200L-4,30
C6-46,10,C,900,29950,1539,Y200L-4,30
C6-46,10,C,900,34450,1460,Y200L-4,30
C6-46,10,C,830,8610,862,Y160L-6,11
C6-46,10,C,830,10490,862,Y160L-6,11
C6-46,10,C,830,12800,853,Y160L-6,11
C6-46,10,C,830,15120,843,Y160L-6,11
C6-46,10,C,830,16950,823,Y160L-6,11
C6-46,10,C,830,19100,784,Y180M-4,15
C6-46,10,C,830,20950,755,Y180M-4,15
C6-46,10,C,830,22700,715,Y180M-4,15
C6-46,10,C,800,10920,1382,Y180M-4,18.5
C6-46,10,C,800,13300,1382,Y180M-4,18.5
C6-46 C6-46 C6-46,10,C,800,16260,1372,Y180M-4,18.5
C6-46,10,C,800,19200,1369,Y180M-4,18.5
C6-46,10,C,800,21540,1323,Y180L-4,22
C6-46 C6-46 C6-46 C6-46,10,C,800,24220,1274,Y180L-4,22
C6-46,10,C,800,26600,1215,Y180L-4,22
C6-46,10,C,800,28850,1156,Y180L-4,22
C6-46,10,C,710,900,1098,Y160M-4,11
C6-46,10,C,710,1100,1098,Y160M-4,11
C6-46,10,C,710,1420,1088,Y160M-4,11
C6-46,10,C,710,1760,1078,Y160M-4,11
C6-46,10,C,710,1900,1039,Y160M-4,11
C6-46,10,C,710,2300,961,Y180M-4,18.5
C6-46,10,C,710,2500,911,Y180M-4,18.5
C6-46,10,C,560,7650,676,Y160M-6,7.5
C6-46,10,C,560,9300,676,Y160M-6,7.5
C6-46,10,C,560,11380,676,Y160M-6,7.5
C6-46,10,C,560,13450,667,Y160M-6,7.5
C6-46,10,C,560,15050,647,Y160M-6,7.5
C6-46,10,C,560,16960,617,Y160M-6,7.5
C6-46,10,C,560,18600,598,Y160M-6,7.5
C6-46,10,C,560,20200,569,Y160M-6,7.5
C6-46,12,C,768,20000,1813,Y225M-6,30
C6-46,12,C,768,24110,1823,Y225M-6,30
C6-46,12,C,768,28220,1813,Y225M-6,30
C6-46,12,C,768,32330,1784,Y250M-6,37
C6-46,12,C,768,36440,1744,Y250M-6,37
C6-46,12,C,768,40500,1675,Y250M-6,37
C6-46,12,C,768,44600,1607,Y280S-6,55
C6-46,12,C,768,48770,1509,Y280S-6,55
C6-46,12,C,720,18780,1597,Y225M-6,30
C6-46,12,C,720,22640,1607,Y225M-6,30
C6-46,12,C,720,26500,1579,Y225M-6,30
C6-46,12,C,720,30360,1560,Y225M-6,30
C6-46,12,C,720,34220,1529,Y250M-6,37
C6-46,12,C,720,38080,1470,Y250M-6,37
C6-46,12,C,720,41940,1411,Y250M-6,37
C6-46,12,C,720,45800,1323,Y250M-6,37
C6-46,12,C,670,17480,1382,Y200L2-6,22
C6-46,12,C,670,21060,1392,Y200L2-6,22
C6-46,12,C,670,24650,1382,Y200L2-6,22
C6-46,12,C,670,28240,1353,Y200L2-6,22
C6-46,12,C,670,31380,1323,Y225M-6,30
C6-46,12,C,670,35420,1274,Y225M-6,30
C6-46,12,C,670,39010,1215,Y225M-6,30
C6-46,12,C,670,42600,1147,Y225M-6,30
C6-46,12,C,628,16340,1215,Y160L-4,15
C6-46,12,C,628,19725,1225,Y160L-4,15
C6-46,12,C,628,23100,1215,Y180L-4,22
C6-46,12,C,628,23480,1106,Y180L-4,22
C6-46,12,C,628,20860,1116,Y180L-4,22
C6-46,12,C,628,33240,1117,Y200L-4,30
C6-46,12,C,628,36620,1068,Y200L-4,30
C6-46,12,C,628,40000,1010,Y200L-4,30
C6-46,12,C,582,15130,1029,Y160L-4,15
C6-46,12,C,582,18240,1039,Y160L-4,15
C6-46,12,C,582,21350,1029,Y160L-4,15
C6-46,12,C,582,24460,1029,Y160L-4,15
C6-46,12,C,582,27570,990,Y180M-4,18.5
C6-46,12,C,582,30680,951,Y180L-4,22
C6-46,12,C,582,33790,911,Y180L-4,22
C6-46,12,C,582,36900,862,Y180L-4,22
C6-46,12,C,530,13820,862,Y160M-4,11
C6-46,12,C,530,16670,872,Y160M-4,11
C6-46,12,C,530,19520,862,Y160M-4,11
C6-46,12,C,530,22370,853,Y160M-4,11
C6-46,12,C,530,25220,833,Y160L-4,15
C6-46,12,C,530,28070,794,Y160L-4,15
C6-46,12,C,530,30920,765,Y160L-4,15
C6-46,12,C,530,33770,715,Y160L-4,15
C6-46,12,C,483,12590,715,Y132M-4,7.5
C6-46,12,C,483,15180,725,Y132M-4,7.5
C6-46,12,C,483,17770,735,Y132M-4,7.5
C6-46,12,C,483,20360,705,Y132M-4,7.5
C6-46,12,C,483,22950,686,Y160M-4,11
C6-46,12,C,483,25540,557,Y160M-4,11
C6-46,12,C,483,28130,637,Y160L-4,15
C6-46,12,C,483,30720,598,Y160L-4,15
C6-46,10,D,960,13120,1999,Y200L2-6,22
C6-46,10,D,960,15860,1899,Y200L2-6,22
C6-46,10,D,960,19500,1927,Y225M-6,20
C6-46,10,D,960,23050,1960,Y225M-6,20
C6-46,10,D,960,25800,1911,Y225M-6,20
C6-46,10,D,960,19050,1833,Y250M-6,37
C6-46,10,D,960,31900,1755,Y250M-6,37
C6-46,10,D,960,34600,1666,Y250M-6,37
C6-46,10,D,730,9960,1156,Y180L-8,11
C6-46,10,D,730,12110,1156,Y180L-8,11
C6-46,10,D,730,14900,1146,Y180L-8,11
C6-46,10,D,730,17500,1137,Y180L-8,11
C6-46,10,D,730,19620,1098,Y225S-8,18.5
C6-46,10,D,730,22100,1058,Y225S-8,18.5
C6-46,10,D,730,24250,1010,Y225S-8,18.5
C6-46,10,D,730,26300,961,Y225S-8,18.5
C6-46,12,D,730,10920,1637,Y225M-8,22
C6-46,12,D,730,22920,1647,Y225M-8,22
C6-46,12,D,730,26820,1637,Y250M-8,30
C6-46,12,D,730,30720,1607,Y225M-8,30
C6-46,12,D,730,34620,1568,Y280S-8,37
C6-46,12,D,730,38520,1509,Y280S-8,37
C6-46,12,D,730,42420,1441,Y280S-8,37
C6-46,12,D,730,43620,1362,Y280S-8,37
C6-48,3.15,C,3150,1487,1880,Y90L-2,2.2
C6-48,3.15,C,3150,1793,1831,Y90L-2,2.2
C6-48,3.15,C,3150,2099,1772,Y90L-2,2.2
C6-48,3.15,C,3150,2405,1703,Y90L-2,2.2
C6-48,3.15,C,3150,2711,1615,Y90L-2,2.2
C6-48,3.15,C,3150,3017,1507,Y100L-2,3
C6-48,3.15,C,3150,3323,1376,Y100L-2,3
C6-48,3.15,C,2800,1322,1483,Y90S-2,1.5
C6-48,3.15,C,2800,1594,1445,Y90S-2,1.5
C6-48,3.15,C,2800,1866,1398,Y90S-2,1.5
C6-48,3.15,C,2800,2138,1344,Y90S-2,1.5
C6-48,3.15,C,2800,2410,1274,Y90L-2,2.2
C6-48,3.15,C,2800,2682,1189,Y90L-2,2.2
C6-48,3.15,C,2800,2954,1086,Y90L-2,2.2
C6-48,3.15,C,2500,1180,1181,Y802-2,1.1
C6-48,3.15,C,2500,1423,1151,Y802-2,1.1
C6-48,3.15,C,2500,1666,1114,Y802-2,1.1
C6-48,3.15,C,2500,1909,1070,Y802-2,1.1
C6-48,3.15,C,2500,2152,1015,Y90S-2,1.5
C6-48,3.15,C,2500,2395,947,Y90S-2,1.5
C6-48,3.15,C,2500,2637,865,Y90S-2,1.5
C6-48,3.15,C,2240,1057,948,Y802-2,1.1
C6-48,3.15,C,2240,1275,923,Y802-2,1.1
C6-48,3.15,C,2240,1493,893,Y802-2,1.1
C6-48,3.15,C,2240,1710,859,Y802-2,1.1
C6-48,3.15,C,2240,1928,814,Y802-2,1.1
C6-48,3.15,C,2240,2146,760,Y802-2,1.1
C6-48,3.15,C,2240,2326,694,Y802-2,1.1
C6-48,3.15,C,2000,944,755,Y801-2,0.75
C6-48,3.15,C,2000,1138,735,Y801-2,0.75
C6-48,3.15,C,2000,1333,712,Y801-2,0.75
C6-48,3.15,C,2000,1527,684,Y801-2,0.75
C6-48,3.15,C,2000,1721,649,Y801-2,0.75
C6-48,3.15,C,2000,1916,605,Y801-2,0.75
C6-48,3.15,C,2000,2110,553,Y801-2,0.75
C6-48,3.15,C,1800,850,611,Y801-2,0.75
C6-48,3.15,C,1800,1204,595,Y801-2,0.75
C6-48,3.15,C,1800,1199,576,Y801-2,0.75
C6-48,3.15,C,1800,1374,557,Y801-2,0.75
C6-48,3.15,C,1800,1549,525,Y801-2,0.75
C6-48,3.15,C,1800,1724,490,Y801-2,0.75
C6-48,3.15,C,1800,1899,448,Y801-2,0.75
C6-48,3.15,C,1600,755,483,Y801-2,0.75
C6-48,3.15,C,1600,911,470,Y801-2,0.75
C6-48,3.15,C,1600,1066,455,Y801-2,0.75
C6-48,3.15,C,1600,1222,437,Y801-2,0.75
C6-48,3.15,C,1600,1377,415,Y801-2,0.75
C6-48,3.15,C,1600,1533,387,Y801-2,0.75
C6-48,3.15,C,1600,1688,354,Y801-2,0.75
C6-48,4,C,2500,2369,1933,Y100L-2,3
C6-48,4,C,2500,2890,1877,Y100L-2,3
C6-48,4,C,2500,3411,1810,Y100L-2,3
C6-48,4,C,2500,3932,1737,Y112M-2,4
C6-48,4,C,2500,4453,1647,Y112M-2,4
C6-48,4,C,2500,4974,1527,Y112M-2,4
C6-48,4,C,2500,5495,1384,Y112M-2,4
C6-48,4,C,2240,2122,1550,Y90L-2,2.2
C6-48,4,C,2240,2589,1505,Y90L-2,2.2
C6-48,4,C,2240,3056,1451,Y100L-2,3
C6-48,4,C,2240,3523,1393,Y100L-2,3
C6-48,4,C,2240,3990,1321,Y100L-2,3
C6-48,4,C,2240,4457,1225,Y100L-2,3
C6-48,4,C,2240,4924,1110,Y100L-2,3
C6-48,4,C,2000,1895,1234,Y90L-2,2.2
C6-48,4,C,2000,2312,1198,Y90L-2,2.2
C6-48,4,C,2000,2729,1156,Y90L-2,2.2
C6-48,4,C,2000,3146,1109,Y90L-2,2.2
C6-48,4,C,2000,3562,1052,Y90L-2,2.2
C6-48,4,C,2000,3979,976,Y90L-2,2.2
C6-48,4,C,2000,4396,884,Y90L-2,2.2
C6-48,4,C,1800,1705,999,Y90S-2,1.5
C6-48,4,C,1800,2081,970,Y90S-2,1.5
C6-48,4,C,1800,2456,935,Y90S-2,1.5
C6-48,4,C,1800,2831,898,Y90S-2,1.5
C6-48,4,C,1800,3206,851,Y90S-2,1.5
C6-48,4,C,1800,3581,790,Y90S-2,1.5
C6-48,4,C,1800,3957,716,Y90S-2,1.5
C6-48,4,C,1600,1516,789,Y802-2,1.1
C6-48,4,C,1600,1849,766,Y802-2,1.1
C6-48,4,C,1600,2183,739,Y802-2,1.1
C6-48,4,C,1600,2516,709,Y802-2,1.1
C6-48,4,C,1600,2850,672,Y802-2,1.1
C6-48,4,C,1600,3183,624,Y90S-2,1.5
C6-48,4,C,1600,3517,565,Y90S-2,1.5
C6-48,4,C,1400,1326,603,Y801-2,0.75
C6-48,4,C,1400,1618,586,Y801-2,0.75
C6-48,4,C,1400,1910,565,Y801-2,0.75
C6-48,4,C,1400,2202,542,Y801-2,0.75
C6-48,4,C,1400,2494,514,Y801-2,0.75
C6-48,4,C,1400,2786,477,Y801-2,0.75
C6-48,4,C,1400,3077,433,Y801-2,0.75
C6-48,4,C,1250,1184,481,Y801-2,0.75
C6-48,4,C,1250,1445,467,Y801-2,0.75
C6-48,4,C,1250,1705,450,Y801-2,0.75
C6-48,4,C,1250,1966,432,Y801-2,0.75
C6-48,4,C,1250,2227,410,Y801-2,0.75
C6-48,4,C,1250,2487,380,Y801-2,0.75
C6-48,4,C,1250,2748,345,Y801-2,0.75
C6-48,5,C,2000,3553,1953,Y132S1-2,5.5
C6-48,5,C,2000,4256,1903,Y132S1-2,5.5
C6-48,5,C,2000,5144,1837,Y132S1-2,5.5
C6-48,5,C,2000,6070,1753,Y132S1-2,5.5
C6-48,5,C,2000,6958,1647,Y132S1-2,5.5
C6-48,5,C,2000,7883,1521,Y132S2-2,7.5
C6-48,5,C,2000,8623,1381,Y132S2-2,7.5
C6-48,5,C,1800,3198,1580,Y112M-2,4
C6-48,5,C,1800,3831,1540,Y112M-2,4
C6-48,5,C,1800,4630,1486,Y112M-2,4
C6-48,5,C,1800,5463,1419,Y112M-2,4
C6-48,5,C,1800,6262,1332,Y112M-2,4
C6-48,5,C,1800,7095,1230,Y132S-2,5.5
C6-48,5,C,1800,7761,1118,Y132S-2,5.5
C6-48,5,C,1600,2824,1247,Y100L-2,3
C6-48,5,C,1600,3405,1215,Y100L-2,3
C6-48,5,C,1600,4116,1173,Y100L-2,3
C6-48,5,C,1600,4856,1120,Y100L-2,3
C6-48,5,C,1600,5566,1052,Y100L-2,3
C6-48,5,C,1600,6307,971,Y100L-2,3
C6-48,5,C,1600,6899,882,Y100L-2,3
C6-48,5,C,1400,2487,954,Y90L-2,2.2
C6-48,5,C,1400,2979,929,Y90L-2,2.2
C6-48,5,C,1400,3601,897,Y90L-2,2.2
C6-48,5,C,1400,4249,856,Y90L-2,2.2
C6-48,5,C,1400,4871,805,Y90L-2,2.2
C6-48,5,C,1400,5518,743,Y90L-2,2.2
C6-48,5,C,1400,6036,675,Y90L-2,2.2
C6-48,5,C,1250,2221,760,Y90S-2,1.5
C6-48,5,C,1250,2660,740,Y90S-2,1.5
C6-48,5,C,1250,3215,715,Y90S-2,1.5
C6-48,5,C,1250,3794,682,Y90S-2,1.5
C6-48,5,C,1250,4349,641,Y90S-2,1.5
C6-48,5,C,1250,4927,592,Y90L-2,2.2
C6-48,5,C,1250,5390,538,Y90L-2,2.2
C6-48,5,C,1120,1990,610,Y802-2,1.1
C6-48,5,C,1120,2383,594,Y802-2,1.1
C6-48,5,C,1120,2881,573,Y802-2,1.1
C6-48,5,C,1120,3399,548,Y802-2,1.1
C6-48,5,C,1120,3896,514,Y802-2,1.1
C6-48,5,C,1120,4415,475,Y90S-2,1.5
C6-48,5,C,1120,4829,432,Y90S-2,1.5
C6-48,5,C,1000,1776,486,Y801-2,0.75
C6-48,5,C,1000,2128,473,Y801-2,0.75
C6-48,5,C,1000,2572,457,Y801-2,0.75
C6-48,5,C,1000,3035,436,Y801-2,0.75
C6-48,5,C,1000,3479,410,Y802-2,1.1
C6-48,5,C,1000,3942,379,Y802-2,1.1
C6-48,5,C,1000,4312,344,Y802-2,1.1
C6-48,6.3,C,1600,5686,1985,Y132S2-2,7.5
C6-48,6.3,C,1600,6811,1934,Y132S2-2,7.5
C6-48,6.3,C,1600,8233,1866,Y132S2-2,7.5
C6-48,6.3,C,1600,9713,1782,Y160M1-2,11
C6-48,6.3,C,1600,11134,1673,Y160M1-2,11
C6-48,6.3,C,1600,12615,1545,Y160M1-2,11
C6-48,6.3,C,1600,13799,1403,Y160M1-2,11
C6-48,6.3,C,1400,4975,1517,Y132S1-2,5.5
C6-48,6.3,C,1400,5960,1478,Y132S1-2,5.5
C6-48,6.3,C,1400,7204,1427,Y132S1-2,5.5
C6-48,6.3,C,1400,8499,1362,Y132S1-2,5.5
C6-48,6.3,C,1400,9743,1279,Y132S2-2,7.5
C6-48,6.3,C,1400,11068,1181,Y132S2-2,7.5
C6-48,6.3,C,1400,12074,1073,Y132S2-2,7.5
C6-48,6.3,C,1250,4442,1208,Y112M-4,4
C6-48,6.3,C,1250,5321,1177,Y112M-4,4
C6-48,6.3,C,1250,6432,1136,Y112M-4,4
C6-48,6.3,C,1250,7588,1085,Y112M-4,4
C6-48,6.3,C,1250,8699,1019,Y132S-4,5.5
C6-48,6.3,C,1250,9856,941,Y132S-4,5.5
C6-48,6.3,C,1250,10781,855,Y132S-4,5.5
C6-48,6.3,C,1120,3980,969,Y100L2-4,3
C6-48,6.3,C,1120,4768,944,Y100L2-4,3
C6-48,6.3,C,1120,5763,911,Y100L2-4,3
C6-48,6.3,C,1120,6799,870,Y100L2-4,3
C6-48,6.3,C,1120,7794,818,Y100L2-4,3
C6-48,6.3,C,1120,8831,755,Y112M-4,4
C6-48,6.3,C,1120,9660,686,Y112M-4,4
C6-48,6.3,C,1000,3554,772,Y100L1-4,2.2
C6-48,6.3,C,1000,4257,752,Y100L1-4,2.2
C6-48,6.3,C,1000,5145,726,Y100L1-4,2.2
C6-48,6.3,C,1000,6071,693,Y100L1-4,2.2
C6-48,6.3,C,1000,6959,651,Y100L2-4,3
C6-48,6.3,C,1000,7885,602,Y100L2-4,3
C6-48,6.3,C,1000,8625,547,Y100L2-4,3
C6-48,6.3,C,900,3198,625,Y90L-4,1.5
C6-48,6.3,C,900,3931,609,Y90L-4,1.5
C6-48,6.3,C,900,4931,588,Y90L-4,1.5
C6-48,6.3,C,900,5464,561,Y100L2-4,2.2
C6-48,6.3,C,900,6263,527,Y100L2-4,2.2
C6-48,6.3,C,900,7096,487,Y100L2-4,2.2
C6-48,6.3,C,900,7762,443,Y100L2-4,2.2
C6-48,6.3,C,800,2843,494,Y90S-4,1.1
C6-48,6.3,C,800,3406,481,Y90S-4,1.1
C6-48,6.3,C,800,4116,464,Y90S-4,1.1
C6-48,6.3,C,800,4857,443,Y90L-4,1.5
C6-48,6.3,C,800,5567,417,Y90L-4,1.5
C6-48,6.3,C,800,6308,385,Y90L-4,1.5
C6-48,6.3,C,800,6900,350,Y90L-4,1.5
C6-48,8,C,1250,9096,1953,Y160L-4,15
C6-48,8,C,1250,10895,1903,Y160L-4,15
C6-48,8,C,1250,13169,1837,Y160L-4,15
C6-48,8,C,1250,15538,1753,Y160L-4,15
C6-48,8,C,1250,17812,1647,Y160L-4,15
C6-48,8,C,1250,20180,1521,Y160L-4,15
C6-48,8,C,1250,22075,1381,Y160L-4,15
C6-48,8,C,1120,8150,1566,Y132M-4,7.5
C6-48,8,C,1120,9763,1526,Y132M-4,7.5
C6-48,8,C,1120,11799,1472,Y160M-4,11
C6-48,8,C,1120,13922,1406,Y160M-4,11
C6-48,8,C,1120,15959,1321,Y160M-4,11
C6-48,8,C,1120,18082,1219,Y160M-4,11
C6-48,8,C,1120,19779,1108,Y160M-4,11
C6-48,8,C,1000,7276,1247,Y132M-4,7.5
C6-48,8,C,1000,8717,1215,Y132M-4,7.5
C6-48,8,C,1000,10535,1173,Y132M-4,7.5
C6-48,8,C,1000,12430,1120,Y132M-4,7.5
C6-48,8,C,1000,14249,1052,Y132M-4,7.5
C6-48,8,C,1000,16144,971,Y132M-4,7.5
C6-48,8,C,1000,17660,882,Y132M-4,7.5
C6-48,8,C,900,6549,1009,Y132S-4,5.5
C6-48,8,C,900,7845,983,Y132S-4,5.5
C6-48,8,C,900,9482,949,Y132S-4,5.5
C6-48,8,C,900,11187,906,Y132S-4,5.5
C6-48,8,C,900,12824,851,Y132S-4,5.5
C6-48,8,C,900,14530,786,Y132M-4,7.5
C6-48,8,C,900,15894,714,Y132M-4,7.5
C6-48,8,C,800,5821,797,Y100L2-4,3
C6-48,8,C,800,6973,776,Y100L2-4,3
C6-48,8,C,800,8429,749,Y100L2-4,3
C6-48,8,C,800,9944,716,Y112M-4,4
C6-48,8,C,800,11399,672,Y112M-4,4
C6-48,8,C,800,12915,621,Y112M-4,4
C6-48,8,C,800,14128,564,Y112M-4,4
C6-48,8,C,710,5166,627,Y100L2-4,3
C6-48,8,C,710,6189,611,Y100L2-4,3
C6-48,8,C,710,7480,590,Y100L2-4,3
C6-48,8,C,710,8826,563,Y100L2-4,3
C6-48,8,C,710,10117,529,Y100L2-4,3
C6-48,8,C,710,11462,489,Y100L2-4,3
C6-48,8,C,710,12539,444,Y100L2-4,3
C6-48,8,C,630,4584,494,Y100L1-4,2.2
C6-48,8,C,630,5491,481,Y100L1-4,2.2
C6-48,8,C,630,6637,464,Y100L1-4,2.2
C6-48,8,C,630,7931,443,Y100L1-4,2.2
C6-48,8,C,630,8977,417,Y100L1-4,2.2
C6-48,8,C,630,10171,385,Y100L1-4,2.2
C6-48,8,C,630,11126,350,Y100L1-4,2.2
C6-48,10,C,1000,14804,2043,Y180M-4,18.5
C6-48,10,C,1000,18356,1996,Y180M-4,18.5
C6-48,10,C,1000,22057,1900,Y180M-4,18.5
C6-48,10,C,1000,25610,1787,Y180L-4,22
C6-48,10,C,1000,29163,1667,Y180L-4,22
C6-48,10,C,1000,32864,1530,Y180L-4,22
C6-48,10,C,1000,36417,1381,Y180L-4,22
C6-48,10,C,900,13323,1653,Y160L-4,15
C6-48,10,C,900,16521,1615,Y160L-4,15
C6-48,10,C,900,19852,1537,Y160L-4,15
C6-48,10,C,900,23049,1445,Y160L-4,15
C6-48,10,C,900,26247,1349,Y180M-4,18.5
C6-48,10,C,900,29578,1238,Y180M-4,18.5
C6-48,10,C,900,32776,1118,Y180M-4,18.5
C6-48,10,C,800,11843,1034,Y160M-4,11
C6-48,10,C,800,14685,1274,Y160M-4,11
C6-48,10,C,800,17646,1213,Y160M-4,11
C6-48,10,C,800,20488,1141,Y160M-4,11
C6-48,10,C,800,23331,1065,Y160M-4,11
C6-48,10,C,800,26291,978,Y160L-4,15
C6-48,10,C,800,29134,882,Y160L-4,15
C6-48,10,C,710,10510,1026,Y132M-4,7.5
C6-48,10,C,710,13033,1003,Y132M-4,7.5
C6-48,10,C,710,15661,955,Y132M-4,7.5
C6-48,10,C,710,18183,898,Y132M-4,7.5
C6-48,10,C,710,20706,838,Y132M-4,7.5
C6-48,10,C,710,23334,769,Y160M-4,11
C6-48,10,C,710,25856,695,Y160M-4,11
C6-48,10,C,630,9327,807,Y132S-4,5.5
C6-48,10,C,630,11564,789,Y132S-4,5.5
C6-48,10,C,630,13896,751,Y132S-4,5.5
C6-48,10,C,630,16134,706,Y132S-4,5.5
C6-48,10,C,630,18373,659,Y132S-4,5.5
C6-48,10,C,630,20704,605,Y132M-4,7.5
C6-48,10,C,630,22943,547,Y132M-4,7.5
C6-48,10,C,560,8290,638,Y112M-4,4
C6-48,10,C,560,10279,623,Y112M-4,4
C6-48,10,C,560,12352,593,Y112M-4,4
C6-48,10,C,560,14342,558,Y112M-4,4
C6-48,10,C,560,16331,521,Y112M-4,4
C6-48,10,C,560,18404,478,Y132S-4,5.5
C6-48,10,C,560,20393,432,Y132S-4,5.5
C6-48,10,C,500,7402,508,Y112M-4,4
C6-48,10,C,500,9178,497,Y112M-4,4
C6-48,10,C,500,11028,473,Y112M-4,4
