型号,机号,传动方式,主轴转速,流量,全压,电机型号,功率
C6-48,10,C,500,12805,445,Y112M-4,4
C6-48,10,C,500,14581,415,Y112M-4,4
C6-48,10,C,500,16432,381,Y112M-4,4
C6-48,10,C,500,18208,344,Y112M-4,4
C6-48,12.5,C,800,23231,2043,Y200L-4,30
C6-48,12.5,C,800,28682,1996,Y200L-4,30
C6-48,12.5,C,800,34465,1900,Y200L-4,30
C6-48,12.5,C,800,40017,1787,Y225S-4,37
C6-48,12.5,C,800,45568,1667,Y225S-4,37
C6-48,12.5,C,800,51351,1530,Y225S-4,37
C6-48,12.5,C,800,56902,1381,Y225S-4,37
C6-48,12.5,C,710,20528,1607,Y180L-4,22
C6-48,12.5,C,710,25455,1570,Y180L-4,22
C6-48,12.5,C,710,30588,1494,Y180L-4,22
C6-48,12.5,C,710,35515,1405,Y180L-4,22
C6-48,12.5,C,710,40442,1311,Y200L-4,30
C6-48,12.5,C,710,45574,1204,Y200L-4,30
C6-48,12.5,C,710,50501,1087,Y200L-4,30
C6-48,12.5,C,630,18215,1264,Y160L-4,15
C6-48,12.5,C,630,22587,1235,Y160L-4,15
C6-48,12.5,C,630,27141,1175,Y160L-4,15
C6-48,12.5,C,630,31513,1105,Y160L-4,15
C6-48,12.5,C,630,35885,1031,Y180M-4,18.5
C6-48,12.5,C,630,40439,947,Y180M-4,18.5
C6-48,12.5,C,630,44811,855,Y180M-4,18.5
C6-48,12.5,C,560,16191,997,Y160M-4,11
C6-48,12.5,C,560,20077,975,Y160M-4,11
C6-48,12.5,C,560,24125,928,Y160M-4,11
C6-48,12.5,C,560,28011,873,Y160M-4,11
C6-48,12.5,C,560,31897,714,Y160L-4,15
C6-48,12.5,C,560,35945,748,Y160L-4,15
C6-48,12.5,C,560,39832,675,Y160L-4,15
C6-48,12.5,C,500,14457,643,Y132M-4,7.5
C6-48,12.5,C,500,17926,629,Y132M-4,7.5
C6-48,12.5,C,500,21540,598,Y132M-4,7.5
C6-48,12.5,C,500,25010,563,Y132M-4,7.5
C6-48,12.5,C,500,28480,525,Y160M-4,11
C6-48,12.5,C,500,32094,482,Y160M-4,11
C6-48,12.5,C,500,35564,436,Y160M-4,11
C6-48,12.5,C,450,13011,643,Y132M-4,7.5
C6-48,12.5,C,450,16134,629,Y132M-4,7.5
C6-48,12.5,C,450,19386,598,Y132M-4,7.5
C6-48,12.5,C,450,22509,563,Y132M-4,7.5
C6-48,12.5,C,450,25632,525,Y160M-4,11
C6-48,12.5,C,450,28885,482,Y160M-4,11
C6-48,12.5,C,450,32007,436,Y160M-4,11
C6-48,12.5,C,400,11565,508,Y112M-4,4
C6-48,12.5,C,400,14341,497,Y112M-4,4
C6-48,12.5,C,400,17232,473,Y112M-4,4
C6-48,12.5,C,400,20008,445,Y112M-4,4
C6-48,12.5,C,400,22784,415,Y132S-4,5.5
C6-48,12.5,C,400,25675,381,Y132S-4,5.5
C6-48,12.5,C,400,28451,344,Y132S-4,5.5
8月9日,6.8,A,2900,675,10523,Y132S2-2,7.5
8月9日,6.8,A,2900,944,11026,Y132S2-2,7.5
8月9日,6.8,A,2900,1215,11347,Y132S2-2,7.5
8月9日,6.8,A,2900,1425,11439,Y160M1-2,11
8月9日,6.8,A,2900,1754,11341,Y160M1-2,11
8月9日,6.8,A,2900,2024,11063,Y160M2-2,15
8月9日,6.8,A,2900,2295,10634,Y160M2-2,15
8月9日,7.1,D,2900,768,11472,Y132S1-2,5.5
8月9日,7.1,D,2900,1075,12021,Y132S2-2,7.5
8月9日,7.1,D,2900,1383,12371,Y160M1-2,11
8月9日,7.1,D,2900,1690,12471,Y160M1-2,11
8月9日,7.1,D,2900,1997,12364,Y160M2-2,15
8月9日,7.1,D,2900,2304,12061,Y160M2-2,15
8月9日,7.1,D,2900,2612,11594,Y160L-2,18.5
8月9日,7.1,D,2930,2919,11016,Y160L-2,18.5
8月9日,8,D,2930,1110,14867,Y160M1-2,11
8月9日,8,D,2930,1554,15579,Y160M2-2,15
8月9日,8,D,2930,1998,16033,Y160L-2,18.5
8月9日,8,D,2930,2442,16163,Y180M-2,22
8月9日,8,D,2930,2887,16023,Y220L1-2,30
8月9日,8,D,2930,3331,15632,Y220L1-2,30
8月9日,8,D,2930,3775,15026,Y200L2-2,37
8月9日,8,D,2930,4219,14277,Y200L2-2,37
8月9日,8.5,D,2950,1341,17013,Y160M2-2,15
8月9日,8.5,D,2950,1877,17828,Y160L-2,18.5
8月9日,8.5,D,2950,2414,18347,Y200L1-2,30
8月9日,8.5,D,2950,2950,18496,Y200L1-2,30
8月9日,8.5,D,2950,3487,18338,Y200L2-2,37
8月9日,8.5,D,2950,4023,17888,Y225M-2,45
8月9日,8.5,D,2950,4560,17196,Y225M-2,45
8月9日,9,D,2950,1591,19703,Y180M-2,22
8月9日,9,D,2950,2228,19988,Y200L1-2,30
8月9日,9,D,2950,2865,20569,Y200L1-2,30
8月9日,9,D,2950,3502,20736,Y200L2-2,37
8月9日,9,D,2950,4138,20558,Y225M-2,45
8月9日,9,D,2950,4775,20054,Y250M-2,55
8月9日,9,D,2950,5412,19278,Y280S-2,75
8月9日,9,D,2950,6049,19318,Y280S-2,75
9月12日,6.8,A,2930,1700,12347,Y160M2-2,15
9月12日,6.8,A,2930,2160,12661,Y160M2-2,15
9月12日,6.8,A,2930,2620,12807,Y160M2-2,15
9月12日,6.8,A,2930,3080,12896,Y160L-2,18.5
9月12日,6.8,A,2930,3540,13024,Y160L-2,18.5
9月12日,6.8,A,2930,4000,12935,Y180M-2,22
9月12日,6.8,A,2930,4460,12739,Y180M-2,30
9月12日,7.1,A,2900,2074,12347,Y160M2-2,15
9月12日,7.1,A,2900,2658,12661,Y160M2-2,15
9月12日,7.1,A,2900,3000,12807,Y160L-2,18.5
9月12日,7.1,A,2900,3242,12896,Y160L-2,18.5
9月12日,7.1,A,2900,3826,13024,Y180M-2,22
9月12日,7.1,A,2900,4410,12935,Y200L1-2,30
9月12日,7.1,A,2900,4990,12739,Y200L1-2,30
9月12日,7.4,D,2900,2349,13416,Y160M2-2,15
9月12日,7.4,D,2900,3010,13749,Y160L-2,18.5
9月12日,7.4,D,2900,3371,14004,Y180M-2,22
9月12日,7.4,D,2900,4332,14142,Y200L1-2,30
9月12日,7.4,D,2900,4993,14053,Y200L1-2,30
9月12日,7.4,D,2900,5654,13838,Y200L2-2,37
9月12日,7.4,D,2900,6315,13465,Y225M-2,45
9月12日,7.7,A,2930,2349,14543,Y180M-2,22
9月12日,7.7,A,2930,3010,14887,Y180M-2,22
9月12日,7.7,A,2930,3671,15171,Y200L1-2,30
9月12日,7.7,A,2930,4332,15319,Y200L1-2,30
9月12日,7.7,A,2930,4993,15220,Y200L2-2,37
9月12日,7.7,A,2930,5654,14985,Y200L2-2,37
9月12日,7.7,A,2930,6315,14583,Y225M-2,45
9月12日,8,D,2950,2996,16216,Y200L1-2,30
9月12日,8,D,2950,3824,16528,Y200L1-2,30
9月12日,8,D,2950,4651,16931,Y200L2-2,37
9月12日,8,D,2950,5478,17096,Y225M-2,45
9月12日,8,D,2950,6306,16931,Y225M-2,45
9月12日,8,D,2950,7133,16729,Y250M-2,55
9月12日,9,D,2970,4295,20803,Y225M-2,45
9月12日,9,D,2970,5481,21202,Y250M-2,55
9月12日,9,D,2970,6667,21719,Y280S-2,75
9月12日,9,D,2970,7853,21931,Y280S-2,75
9月12日,9,D,2970,9039,21719,Y280M-2,90
9月19日,4,A,2900,824,3584,Y90L-2,2.2
9月19日,4,A,2900,970,3665,Y90L-2,2.2
9月19日,4,A,2900,1116,3647,Y90L-2,2.2
9月19日,4,A,2900,1264,3597,Y90L-2,2.2
9月19日,4,A,2900,1410,3507,Y100L-2,3
9月19日,4,A,2900,1558,3384,Y100L-2,3
9月19日,4,A,2900,1704,3253,Y100L-2,3
9月19日,4.5,A,2900,1174,4603,Y112M-2,4
9月19日,4.5,A,2900,1397,4684,Y112M-2,4
9月19日,4.5,A,2900,1616,4672,Y112M-2,4
9月19日,4.5,A,2900,1839,4580,Y112M-2,4
9月19日,4.5,A,2900,2062,4447,Y112M-2,4
9月19日,4.5,A,2900,2281,4297,Y132S1-2,5.5
9月19日,4.5,A,2900,2504,4112,Y132S1-2,5.5
9月19日,5,A,2900,1610,5697,Y132S2-2,7.5
9月19日,5,A,2900,1932,5768,Y132S2-2,7.5
9月19日,5,A,2900,2254,5740,Y132S2-2,7.5
9月19日,5,A,2900,2576,5639,Y132S2-2,7.5
9月19日,5,A,2900,2844,5517,Y132S2-2,7.5
9月19日,5,A,2900,3166,5323,Y132S2-2,7.5
9月19日,5,A,2900,3488,5080,Y160M1-2,11
9月19日,5.6,A,2900,2262,7182,Y160M1-2,11
9月19日,5.6,A,2900,2714,7273,Y160M1-2,11
9月19日,5.6,A,2900,3167,7236,Y160M1-2,11
9月19日,5.6,A,2900,3619,7109,Y160M1-2,11
9月19日,5.6,A,2900,3996,6954,Y160L-2,18.5
9月19日,5.6,A,2900,4448,6709,Y160L-2,18.5
9月19日,5.6,A,2900,4901,6400,Y160L-2,18.5
9月19日,6.3,A,2900,3220,9149,Y160L-2,18.5
9月19日,6.3,A,2900,3865,9265,Y160L-2,18.5
9月19日,6.3,A,2900,4509,9219,Y160L-2,18.5
9月19日,6.3,A,2900,5153,9055,Y160L-2,18.5
9月19日,6.3,A,2900,5690,8857,Y200L1-2,30
9月19日,6.3,A,2900,6334,8543,Y200L1-2,30
9月19日,6.3,A,2900,6978,8148,Y200L1-2,30
9月19日,7.1,D,2900,4610,11717,Y200L2-2,37
9月19日,7.1,D,2900,5532,11868,Y200L2-2,37
9月19日,7.1,D,2900,6454,11807,Y200L2-2,37
9月19日,7.1,D,2900,7367,11596,Y200L2-2,37
9月19日,7.1,D,2900,8144,11340,Y250M-2,55
9月19日,7.1,D,2900,9066,10935,Y250M-2,55
9月19日,7.1,D,2900,9988,10426,Y250M-2,55
9月19日,8,D,2900,6594,15034,Y280S-2,75
9月19日,8,D,2900,7913,15229,Y280S-2,75
9月19日,8,D,2900,9232,15151,Y280S-2,75
9月19日,8,D,2900,10550,14877,Y280S-2,75
9月19日,8,D,2900,11649,14546,Y280S-2,75
9月19日,8,D,2900,12968,14021,Y315S-2,110
9月19日,8,D,2900,14287,13362,Y315S-2,110
9月19日,8,D,1450,3297,3620,Y132M-4,7.5
9月19日,8,D,1450,3957,3665,Y132M-4,7.5
9月19日,8,D,1450,4616,3647,Y132M-4,7.5
9月19日,8,D,1450,5275,3584,Y160L-4,15
9月19日,8,D,1450,5825,3507,Y160L-4,15
9月19日,8,D,1450,6484,3384,Y160L-4,15
9月19日,8,D,1450,7144,3231,Y160L-4,15
9月19日,9,D,1450,4695,4597,Y160L-4,15
9月19日,9,D,1450,5633,4655,Y160L-4,15
9月19日,9,D,1450,6572,4632,Y160L-4,15
9月19日,9,D,1450,7511,4551,Y160L-4,15
9月19日,9,D,1450,8294,4453,Y180L-4,22
9月19日,9,D,1450,9233,4297,Y180L-4,22
9月19日,9,D,1450,10171,4101,Y180L-4,22
9月19日,10,D,1450,6440,5840,Y200L-4,30
9月19日,10,D,1450,7942,5941,Y200L-4,30
9月19日,10,D,1450,9445,5891,Y200L-4,30
9月19日,10,D,1450,10947,5740,Y200L-4,30
9月19日,10,D,1450,12450,5495,Y200L-4,30
9月19日,10,D,1450,13952,5244,Y225S-4,37
9月19日,10,D,1450,15455,4958,Y225S-4,37
9月19日,11.2,D,1450,9047,7364,Y225M-4,45
9月19日,11.2,D,1450,11158,7491,Y225M-4,45
9月19日,11.2,D,1450,13269,7428,Y225M-4,45
9月19日,11.2,D,1450,15380,7236,Y225M-4,45
9月19日,11.2,D,1450,17491,6927,Y280S-4,75
9月19日,11.2,D,1450,19602,6609,Y280S-4,75
9月19日,11.2,D,1450,21713,6246,Y280S-4,75
9月19日,11.2,D,960,5990,3182,Y180L-6,15
9月19日,11.2,D,960,7388,3237,Y180L-6,15
9月19日,11.2,D,960,8785,3210,Y180L-6,15
9月19日,11.2,D,960,10182,3128,Y180L-6,15
9月19日,11.2,D,960,11580,2996,Y180L-6,15
9月19日,11.2,D,960,12978,2860,Y200L2-6,22
9月19日,11.2,D,960,43575,2705,Y200L2-6,22
9月19日,12.5,D,1450,12577,9229,Y280S-4,75
9月19日,12.5,D,1450,15512,9390,Y280S-4,75
9月19日,12.5,D,1450,18447,9310,Y280S-4,75
9月19日,12.5,D,1450,21381,9068,Y315S-4,75
9月19日,12.5,D,1450,24316,8678,Y315S-4,110
9月19日,12.5,D,1450,27251,8278,Y315S-4,110
9月19日,12.5,D,1450,30186,7822,Y315S-4,110
9月19日,12.5,D,960,8327,3975,Y200L2-6,22
9月19日,12.5,D,960,10270,4043,Y200L2-6,22
9月19日,12.5,D,960,12213,4009,Y200L2-6,22
9月19日,12.5,D,960,14156,3907,Y200L2-6,22
9月19日,12.5,D,960,16099,3741,Y250M-6,37
9月19日,12.5,D,960,18042,3571,Y250M-6,37
9月19日,12.5,D,960,19985,3377,Y250M-6,37
9月19日,14,D,1450,17670,11668,Y315M-4,132
9月19日,14,D,1450,21793,11874,Y315M-4,132
9月19日,14,D,1450,25916,11771,Y315M-4,132
9月19日,14,D,1450,30040,11464,Y355M-4,132
9月19日,14,D,1450,34163,10967,Y355M-4,220
9月19日,14,D,1450,38286,10457,Y355M-4,220
9月19日,14,D,1450,42409,9878,Y355M-4,220
9月19日,14,D,960,11699,5004,Y250M-6,37
9月19日,14,D,960,14428,5090,Y250M-6,37
9月19日,14,D,960,17158,5047,Y250M-6,37
9月19日,14,D,960,19888,4917,Y315S-6,75
9月19日,14,D,960,22618,4709,Y315S-6,75
9月19日,14,D,960,25348,4494,Y315S-6,75
9月19日,14,D,960,28078,4249,Y315S-6,75
9月19日,16,D,1450,26377,15425,Y355M3-4,315
9月19日,16,D,1450,32531,15700,Y355M3-4,315
9月19日,16,D,1450,38686,15563,Y355M3-4,315
9月19日,16,D,1450,44841,15151,Y355M3-4,315
9月19日,16,D,1450,50995,14488,Y355M3-4,315
9月19日,16,D,1450,57150,13808,JS138-4,410
9月19日,16,D,1450,63305,13035,JS138-4,410
9月19日,16,D,960,17463,6570,Y315S-6,75
9月19日,16,D,960,21538,6683,Y315S-6,75
9月19日,16,D,960,25613,6627,Y315S-6,75
9月19日,16,D,960,29687,6456,Y315L1-6,110
9月19日,16,D,960,33762,6180,Y315L1-6,110
9月19日,16,D,960,37837,5898,Y315L1-6,110
9月19日,16,D,960,41912,5575,Y315L1-6,110
9月26日,4,A,2900,2198,3825,Y132S1-2,5.5
9月26日,4,A,2900,2368,3820,Y132S1-2,5.5
9月26日,4,A,2900,2536,3765,Y132S1-2,5.5
9月26日,4,A,2900,2706,3684,Y132S1-2,5.5
9月26日,4,A,2900,2877,3607,Y132S1-2,5.5
9月26日,4,A,2900,3044,3502,Y132S1-2,5.5
9月26日,4,A,2900,3215,3407,Y132S1-2,5.5
9月26日,4.5,A,2900,3130,4910,Y132S2-2,7.5
9月26日,4.5,A,2900,3407,4863,Y132S2-2,7.5
9月26日,4.5,A,2900,3685,4776,Y132S2-2,7.5
9月26日,4.5,A,2900,3963,4661,Y160M1-2,11
9月26日,4.5,A,2900,4237,4545,Y160M1-2,11
9月26日,4.5,A,2900,4515,4412,Y160M1-2,11
9月26日,4.5,A,2900,4792,4256,Y160M1-2,11
9月26日,5,A,2900,4293,6035,Y160M2-2,15
9月26日,5,A,2900,4706,5984,Y160M2-2,15
9月26日,5,A,2900,5114,5969,Y160M2-2,15
9月26日,5,A,2900,5527,5725,Y160M2-2,15
9月26日,5,A,2900,5941,5553,Y160M2-2,15
9月26日,5,A,2900,6349,5381,Y160M2-2,15
9月26日,5,A,2900,6762,5180,Y160L-2,18.5
9月26日,5.6,A,2900,6032,7610,Y180M-2,22
9月26日,5.6,A,2900,6612,7546,Y180M-2,22
9月26日,5.6,A,2900,1785,7400,Y180M-2,22
9月26日,5.6,A,2900,7766,7218,Y200L1-2,30
9月26日,5.6,A,2900,8346,7000,Y200L1-2,30
9月26日,5.6,A,2900,8919,6781,Y200L1-2,30
9月26日,5.6,A,2900,9500,6527,Y200L1-2,30
9月26日,6.3,A,2900,8588,9698,Y250M-2,45
9月26日,6.3,A,2900,9415,9616,Y250M-2,45
9月26日,6.3,A,2900,10230,9429,Y250M-2,45
9月26日,6.3,A,2900,11056,9195,Y250M-2,45
9月26日,6.3,A,2900,11183,8915,Y250M-2,45
9月26日,6.3,A,2900,12699,8636,Y250M-2,55
9月26日,6.3,A,2900,13525,8310,Y250M-2,55
9月26日,7.1,D,2900,12292,12427,Y280S-2,75
9月26日,7.1,D,2900,13475,12321,Y280S-2,75
9月26日,7.1,D,2900,14643,12078,Y280S-2,75
9月26日,7.1,D,2900,15826,11776,Y315S-2,110
9月26日,7.1,D,2900,17009,11415,Y315S-2,110
9月26日,7.1,D,2900,18177,11055,Y315S-2,110
9月26日,7.1,D,2900,19360,10635,Y315S-2,110
9月26日,8,D,2900,17584,15955,Y315M-2,132
9月26日,8,D,2900,19277,15818,Y315M-2,132
9月26日,8,D,2900,20947,15504,Y315M-2,132
9月26日,8,D,2900,22640,15112,Y315L2-2,200
9月26日,8,D,2900,24332,14644,Y315L2-2,200
9月26日,8,D,2900,26003,14177,Y315L2-2,200
9月26日,8,D,2900,27696,13634,Y315L2-2,200
9月26日,8,D,1450,8792,3834,Y180M-4,18.5
9月26日,8,D,1450,9639,3802,Y180M-4,18.5
9月26日,8,D,1450,10473,3729,Y180M-4,18.5
9月26日,8,D,1450,11320,3638,Y180M-4,18.5
9月26日,8,D,1450,12166,3529,Y180M-4,18.5
9月26日,8,D,1450,13001,3421,Y200L-4,30
9月26日,8,D,1450,13848,3294,Y200L-4,30
9月26日,9,D,1450,12518,4869,Y200L-4,30
9月26日,9,D,1450,13723,4828,Y200L-4,30
9月26日,9,D,1450,14913,4736,Y200L-4,30
9月26日,9,D,1450,16118,4620,Y225M-4,45
9月26日,9,D,1450,17322,4481,Y225M-4,45
9月26日,9,D,1450,18512,4343,Y225M-4,45
9月26日,9,D,1450,19717,4181,Y225M-4,45
9月26日,10,D,1450,17172,6143,Y250M-4,55
9月26日,10,D,1450,19319,6056,Y250M-4,55
9月26日,10,D,1450,21465,5920,Y250M-4,55
9月26日,10,D,1450,23612,5761,Y280S-4,75
9月26日,10,D,1450,25758,5560,Y280S-4,75
9月26日,10,D,1450,27905,5309,Y280S-4,75
9月26日,10,D,1450,30052,5065,Y280S-4,75
9月26日,11.2,D,1450,24126,7747,Y315S-4,110
9月26日,11.2,D,1450,27142,7637,Y315S-4,110
9月26日,11.2,D,1450,30157,7464,Y315S-4,110
9月26日,11.2,D,1450,33173,7264,Y315S-4,110
9月26日,11.2,D,1450,36189,7009,Y315S-4,132
9月26日,11.2,D,1450,38105,6691,Y315M-4,132
9月26日,11.2,D,1450,42221,6382,Y315M-4,132
9月26日,11.2,D,960,15973,3346,Y225M-6,30
9月26日,11.2,D,960,17969,3299,Y225M-6,30
9月26日,11.2,D,960,19966,3225,Y225M-6,30
9月26日,11.2,D,960,21963,3140,Y225M-6,30
9月26日,11.2,D,960,23959,3031,Y250M-6,37
9月26日,11.2,D,960,25956,2895,Y250M-6,37
9月26日,11.2,D,960,27953,2763,Y250M-6,37
9月26日,12.5,D,1450,33540,9713,Y315L1-4,160
9月26日,12.5,D,1450,37732,9575,Y315L1-4,160
9月26日,12.5,D,1450,41925,9356,Y315L1-4,160
9月26日,12.5,D,1450,46117,9103,Y335M2-4,250
9月26日,12.5,D,1450,50310,8781,Y335M2-4,250
9月26日,12.5,D,1450,54503,8381,Y335M2-4,250
9月26日,12.5,D,1450,58695,7993,Y335M2-4,250
9月26日,12.5,D,960,15973,3346,Y225M-6,30
9月26日,12.5,D,960,17969,3299,Y225M-6,30
9月26日,12.5,D,960,19966,3225,Y225M-6,30
9月26日,12.5,D,960,21963,3140,Y225M-6,30
9月26日,12.5,D,960,23959,3031,Y250M-6,37
9月26日,12.5,D,960,25956,2895,Y250M-6,37
9月26日,12.5,D,960,27953,2763,Y250M-6,37
9月26日,14,D,1450,47121,12285,Y355M2-4,250
9月26日,14,D,1450,53011,12109,Y355M2-4,250
9月26日,14,D,1450,58902,11830,JS138-4,410
9月26日,14,D,1450,64792,11508,JS138-4,410
9月26日,14,D,1450,70682,11099,JS138-4,410
9月26日,14,D,1450,76572,10589,JS138-4,410
9月26日,14,D,1450,82463,11095,JS138-4,410
9月26日,14,D,960,31197,5262,Y315S-6,75
9月26日,14,D,960,35097,5188,Y315S-6,75
9月26日,14,D,960,38997,5071,Y315S-6,75
9月26日,14,D,960,42897,4936,Y315L1-6,110
9月26日,14,D,960,46796,4764,Y315L1-6,110
9月26日,14,D,960,50696,4549,Y315L1-6,110
9月26日,14,D,960,54596,4341,Y315L1-6,110
9月26日,16,D,1450,70339,16250,JSQ-147-4,500
9月26日,16,D,1450,79131,16014,JSQ-147-4,500
9月26日,16,D,1450,87923,15640,JSQ-147-4,500
9月26日,16,D,1450,96716,15210,JSQ-158-4,850
9月26日,16,D,1450,105500,14663,JSQ-158-4,850
9月26日,16,D,1450,114300,13983,JSQ-158-4,850
9月26日,16,D,1450,123090,13324,JSQ-158-4,850
9月26日,16,D,960,46569,6911,Y355M2-6,185
9月26日,16,D,960,52390,6813,Y355M2-6,185
9月26日,16,D,960,58211,6659,Y355M2-6,185
9月26日,16,D,960,64032,6481,Y355M2-6,185
9月26日,16 16,D,960,69854,6254,Y355M2-6,185
9月26日,16,D,960,75675,5971,Y355L1-6,220
9月26日,16,D,960,81496,5696,Y355L1-6,220
G4-73,8,D,1450,16156,2104,Y180M-4,18.5
G4-73,8,D,1450,18244,2095,Y180M-4,18.5
G4-73,8,D,1450,20442,2072,Y180M-4,18.5
G4-73,8,D,1450,22530,2019,Y180M-4,18.5
G4-73,8,D,1450,24618,1924,Y180M-4,18.5
G4-73,8,D,1450,26706,1794,Y180M-4,18.5
G4-73,8,D,1450,28904,1611,Y180M-4,18.5
G4-73,8,D,1450,30993,1400,Y180M-4,18.5
G4-73,9,D,1450,23003,2668,Y200L-4,30
G4-73,9,D,1450,25976,2656,Y200L-4,30
G4-73,9,D,1450,29106,2628,Y200L-4,30
G4-73,9,D,1450,32079,25599,Y200L-4,30
G4-73,9,D,1450,35052,2440,Y225S-4,37
G4-73,9,D,1450,38026,2275,Y225S-4,37
G4-73,9,D,1450,41155,2042,Y225S-4,37
G4-73,9,D,1450,44128,1775,Y225S-4,37
G4-73,9,D,960,15229,1163,Y160L-6,11
G4-73,9,D,960,17198,1158,Y160L-6,11
G4-73,9,D,960,19270,1146,Y160L-6,11
G4-73,9,D,960,21238,1116,Y160L-6,11
G4-73,9,D,960,23207,1064,Y160L-6,11
G4-73,9,D,960,25175,993,Y160L-6,11
G4-73,9,D,960,27247,891,Y160L-6,11
G4-73,9,D,960,29216,775,Y160L-6,11
G4-73,10,D,1450,31554,3301,Y250M-4,55
G4-73,10,D,1450,35633,3287,Y250M-4,55
G4-73,10,D,1450,39926,3251,Y250M-4,55
G4-73,10,D,1450,44004,3166,Y250M-4,55
G4-73,10,D,1450,48083,3018,Y250M-4,55
G4-73,10,D,1450,52161,2813,Y250M-4,55
G4-73,10,D,1450,56455,2525,Y250M-4,55
G4-73,10,D,1450,60533,2194,Y250M-4,55
G4-73,10,D,960,20891,1437,Y180L-6,15
G4-73,10,D,960,23591,1431,Y180L-6,15
G4-73,10,D,960,29134,1416,Y180L-6,15
G4-73,10,D,960,29134,1379,Y180L-6,15
G4-73,10,D,960,31834,1315,Y200L1-6,18.5
G4-73,10,D,960,34534,1226,Y200L1-6,18.5
G4-73,10,D,960,37377,1101,Y200L1-6,18.5
G4-73,10,D,960,40077,958,Y200L1-6,18.5
G4-73,10,D,730,15586,4003,Y280S-4,75
G4-73,10,D,730,17939,3986,Y280S-4,75
G4-73,10,D,730,20100,3943,Y280M-4,90
G4-73,10,D,730,22154,3840,Y280M-4,90
G4-73,10,D,730,24207,3660,Y280M-4,90
G4-73,10,D,730,26260,3411,Y280M-4,90
G4-73,10,D,730,28422,3060,Y280M-4,90
G4-73,10,D,730,30475,2659,Y280M-4,90
G4-73,11,D,1450,27806,1741,Y200L2-6,22
G4-73,11,D,1450,31400,1734,Y200L2-6,22
G4-73,11,D,1450,35183,7115,Y225M-6,30
G4-73,11,D,1450,38777,1671,Y225M-6,30
G4-73,11,D,1450,42371,1593,Y225M-6,30
G4-73,11,D,1450,45965,1485,Y225M-6,30
G4-73,11,D,1450,49784,1334,Y225M-6,30
G4-73,11,D,1450,53343,1160,Y225M-6,30
G4-73,11,D,960,27806,1741,Y200L2-6,22
G4-73,11,D,960,31400,1734,Y200L2-6,22
G4-73,11,D,960,35183,1715,Y225M-6,30
G4-73,11,D,960,38777,1671,Y225M-6,30
G4-73,11,D,960,42371,1593,Y225M-6,30
G4-73,11,D,960,45965,1485,Y225M-6,30
G4-73,11,D,960,49784,1334,Y225M-6,30
G4-73,11,D,960,53343,1160,Y225M-6,30
G4-73,11,D,730,21144,1004,Y180l-8,11
G4-73,11,D,730,26754,989,Y180l-8,11
G4-73,11,D,730,29487,964,Y180l-8,11
G4-73,11,D,730,32220,919,Y180l-8,11
G4-73,11,D,730,34953,857,Y180l-8,11
G4-73,11,D,730,37829,770,Y180l-8,11
G4-73,11,D,730,40562,669,Y180l-8,11
G4-73,12,D,1450,54526,4777,Y315M1-4,132
G4-73,12,D,1450,61574,4756,Y315M1-4,132
G4-73,12,D,1450,68992,4705,Y315M1-4,132
G4-73,12,D,1450,76040,4582,Y315M1-4,160
G4-73,12,D,1450,83088,4366,Y315M2-4,160
G4-73,12,D,1450,90135,4069,Y315M2-4,160
G4-73,12,D,1450,97554,3650,Y315M2-4,160
G4-73,12,D,1450,104600,3171,Y315M2-4,160
G4-73,12,D,960,36100,2075,Y250M-6,37
G4-73,12,D,960,40766,2066,Y250M-6,37
G4-73,12,D,960,45677,2044,Y250M-6,37
G4-73,12,D,960,50344,1990,Y280S-6,45
G4-73,12,D,960,55010,1898,Y280S-6,45
G4-73,12,D,960,59676,1769,Y280S-6,45
G4-73,12,D,960,64587,1588,Y280S-6,45
G4-73,12,D,960,69253,1381,Y280S-6,45
G4-73,12,D,730,27451,1196,Y200L-8,15
G4-73,12,D,730,30999,1191,Y200L-8,15
G4-73,12,D,730,24734,1178,Y225S-8,18.5
G4-73,12,D,730,38282,1148,Y225S-8,18.5
G4-73,12,D,730,41830,1094,Y225S-8,18.5
G4-73,12,D,730,45378,1020,Y225S-8,18.5
G4-73,12,D,730,49113,916,Y225S-8,18.5
G4-73,12,D,730,52661,797,Y225S-8,18.5
G4-73,14,D,1450,86586,6541,Y355L1-4,280
G4-73,14,D,1450,97777,6513,Y355L1-4,280
G4-73,14,D,1450,109550,6442,Y355L1-4,280
G4-73,14,D,1450,120740,6272,Y355L1-4,280
G4-73,14,D,1450,131940,5975,Y355L2-4,315
G4-73,14,D,1450,143130,5566,Y355L2-4,315
G4-73,14,D,1450,154910,4990,Y355L2-4,315
G4-73,14,D,1450,166100,4333,Y355L2-4,315
G4-73,14,D,960,57326,2831,Y315S-6,75
G4-73,14,D,960,64735,2819,Y315S-6,75
G4-73,14,D,960,72534,2789,Y315M1-6,90
G4-73,14,D,960,79944,2716,Y315M1-6,90
G4-73,14,D,960,87353,2589,Y315M1-6,90
G4-73,14,D,960,94763,2414,Y315M1-6,90
G4-73,14,D,960,102560,2166,Y315M1-6,90
G4-73,14,D,960,109970,1883,Y315M1-6,90
G4-73,14,D,730,43591,1630,Y280S-8,37
G4-73,14,D,730,49225,1623,Y280S-8,37
G4-73,14,D,730,55156,1606,Y280S-8,37
G4-73,14,D,730,60791,1564,Y280S-8,37
G4-73,14,D,730,66425,1491,Y280S-8,37
G4-73,14,D,730,72059,1391,Y280M-8,45
G4-73,14,D,730,77990,1249,Y280M-8,45
G4-73,14,D,730,83624,1086,Y280M-8,45
G4-73,16,D,960,85571,3709,Y355M2-6,185
G4-73,16,D,960,96631,3693,Y355M2-6,185
G4-73,16,D,960,108270,3653,Y355M2-6,185
G4-73,16,D,960,119330,3558,Y355M2-6,185
G4-73,16,D,960,130390,3391,Y355M2-6,185
G4-73,16,D,960,141450,3161,Y355M2-6,185
G4-73,16,D,960,153090,2836,Y355M2-6,185
G4-73,16,D,960,164150,2465,Y355M2-6,185
G4-73,16,D,730,65069,2133,Y315M1-4,75
G4-73,16,D,730,73480,2124,Y315M1-4,75
G4-73,16,D,730,82333,2101,Y315M1-4,75
G4-73,16,D,730,90743,2047,Y315M1-4,75
G4-73,16,D,730,99153,1951,Y315M1-4,75
G4-73,16,D,730,107560,1819,Y315M1-4,75
G4-73,16,D,730,116410,1633,Y315M1-4,75
G4-73,16,D,730,124820,1420,Y315M1-4,75
G4-73,16,D,580,51699,1343,Y315S-10,45
G4-73,16,D,580,58381,1337,Y315S-10,45
G4-73,16,D,580,65415,1323,Y315S-10,45
G4-73,16,D,580,72097,1289,Y315S-10,45
G4-73,16,D,580,78779,1228,Y315S-10,45
G4-73,16,D,580,85462,1146,Y315S-10,45
G4-73,16,D,580,92495,1029,Y315S-10,45
G4-73,16,D,580,99178,895,Y315S-10,45
G4-73,18,D,960,121830,4710,Y355-6,280
G4-73,18,D,960,137580,4690,Y355-6,280
G4-73,18,D,960,154160,4639,Y355-6,280
G4-73,18,D,960,169910,4518,Y355-6,280
G4-73,18,D,960,185650,4305,JSQ148-6,310
G4-73,18,D,960,201400,4012,JSQ148-6,310
G4-73,18,D,960,217980,3599,JSQ148-6,310
G4-73,18,D,960,233730,3126,JSQ148-6,310
G4-73,18,D,730,92648,2705,Y355M1-8,132
G4-73,18,D,730,104620,2693,Y355M1-8,132
G4-73,18,D,730,117220,2664,Y355M1-8,132
G4-73,18,D,730,129200,2595,Y355M1-8,132
G4-73,18,D,730,141170,2474,Y355M1-8,132
G4-73,18,D,730,153150,2306,Y355M1-8,132
G4-73,18,D,730,165750,2070,Y355M1-8,132
G4-73,18,D,730,177730,18000,Y355M1-8,132
G4-73,18,D,580,73610,1702,Y315M2-10,75
G4-73,18,D,580,83125,1694,Y315M2-10,75
G4-73,18,D,580,93140,1676,Y315M2-10,75
G4-73,18,D,580,102650,1633,Y315M2-10,75
G4-73,18,D,580,112160,1557,Y315M2-10,75
G4-73,18,D,580,121680,1452,Y315M2-10,75
G4-73,18,D,580,131690,1303,Y315M2-10,75
G4-73,18,D,580,141210,1133,Y315M2-10,75
G4-73,20,D,960,167130,5837,JSQ148-6,430
G4-73,20,D,960,188730,5812,JSQ148-6,430
G4-73,20,D,960,211470,5749,JSQ1410-6,520
G4-73,20,D,960,233070,5598,JSQ1410-6,520
G4-73,20,D,960,254670,5334,JSQ1410-6,520
G4-73,20,D,960,276270,4969,JSQ1410-6,520
G4-73,20,D,960,299010,4456,JSQ1410-6,520
G4-73,20,D,960,320610,3870,JSQ1410-6,520
G4-73,20,D,730,127080,3347,Y355-8,220
G4-73,20,D,730,143510,3333,Y355-8,220
G4-73,20,D,730,160800,3297,Y355-8,220
G4-73,20,D,730,177230,3211,Y355-8,220
G4-73,20,D,730,193660,3060,Y355-8,250
G4-73,20,D,730,210080,2853,Y355-8,250
G4-73,20,D,730,227370,2560,Y355-8,250
G4-73,20,D,730,243800,2225,Y355-8,250
G4-73,20,D,580,100970,2104,Y355M2-10,110
G4-73,20,D,580,114020,2095,Y355M2-10,110
G4-73,20,D,580,127760,2072,Y355M2-10,110
G4-73,20,D,580,140810,2018,Y355M2-10,110
G4-73,20,D,580,153860,1924,Y355L1-10,132
G4-73,20,D,580,166910,1794,Y355L1-10,132
G4-73,20,D,580,180650,1611,Y355L1-10,132
G4-73,20,D,580,193700,1400,Y355L1-10,132
Y4-73,8,D,1450,16156,1303,Y160M-4,11
Y4-73,8,D,1450,18244,1298,Y160M-4,11
Y4-73,8,D,1450,20441,1284,Y160L-4,15
Y4-73,8,D,1450,22530,1250,Y160L-4,15
Y4-73,8,D,1450,24618,1192,Y160L-4,15
Y4-73,8,D,1450,26706,1112,Y160L-4,15
Y4-73,8,D,1450,28904,998,Y160L-4,15
Y4-73,8,D,1450,30993,868,Y160L-4,15
Y4-73,9,D,1450,23003,1651,Y180L-4,22
Y4-73,9,D,1450,25976,1644,Y180L-4,22
Y4-73,9,D,1450,29106,1627,Y180L-4,22
Y4-73,9,D,1450,32079,1584,Y180L-4,22
Y4-73,9,D,1450,35052,1511,Y200L-4,30
Y4-73,9,D,1450,38026,1409,Y200L-4,30
Y4-73,9,D,1450,41155,1265,Y200L-4,30
Y4-73,9,D,1450,44128,1100,Y200L-4,30
Y4-73,9,D,960,15229,721,Y160M-6,7.5
Y4-73,9,D,960,17198,718,Y160M-6,7.5
Y4-73,9,D,960,19270,711,Y160M-6,7.5
Y4-73,9,D,960,21238,692,Y160M-6,7.5
Y4-73,9,D,960,23207,660,Y160M-6,7.5
Y4-73,9,D,960,25175,616,Y160M-6,7.5
Y4-73,9,D,960,27247,553,Y160M-6,7.5
Y4-73,9,D,960,29219,418,Y160M-6,7.5
Y4-73,10,D,1450,31554,2041,Y225S-4,37
Y4-73,10,D,1450,35633,2033,Y225S-4,37
Y4-73,10,D,1450,39926,2011,Y225S-4,37
Y4-73,10,D,1450,44004,1959,Y225S-4,37
Y4-73,10,D,1450,48083,1867,Y225M-4,45
Y4-73,10,D,1450,52161,1741,Y225M-4,45
Y4-73,10,D,1450,56455,1563,Y225M-4,45
Y4-73,10,D,1450,60533,1359,Y225M-4,45
Y4-73 Y4-73,10,D,960,20891,891,Y160L-6,11
Y4-73,10,D,960,23591,887,Y160L-6,11
Y4-73,10,D,960,26434,878,Y160L-6,11
Y4-73,10,D,960,29134,855,Y160L-6,11
Y4-73 Y4-73 Y4-73,10,D,960,31834,815,Y160L-6,11
Y4-73,10,D,960,34534,761,Y160L-6,11
Y4-73,10,D,960,37377,683,Y160L-6,11
Y4-73,10,D,960,40077,594,Y160L-6,11
Y4-73,10,D,730,15886,515,Y160M2-8,5.5
Y4-73,10,D,730,17939,512,Y160M2-8,5.5
Y4-73,10,D,730,20100,507,Y160M2-8,5.5
Y4-73,10,D,730,22154,494,Y160M2-8,5.5
Y4-73,10,D,730,24207,471,Y160M2-8,5.5
Y4-73,10,D,730,26260,439,Y160M2-8,5.5
Y4-73,10,D,730,28422,395,Y160M2-8,5.5
Y4-73,10,D,730,30475,343,Y160M2-8,5.5
Y4-73,11,D,1450,41999,2474,Y250M-4,55
Y4-73,11,D,1450,47427,2463,Y250M-4,55
Y4-73,11,D,1450,53142,2437,Y250M-4,55
Y4-73,11,D,1450,58570,2373,Y280S-4,75
Y4-73,11,D,1450,63998,2263,Y280S-4,75
Y4-73,11,D,1450,69427,2109,Y280S-4,75
Y4-73,11,D,1450,75141,1893,Y280S-4,75
Y4-73,11,D,1450,80570,1646,Y280S-4,75
Y4-73,11,D,960,27806,1079,Y200L1-6,18.5
Y4-73,11,D,960,31400,1075,Y200L1-6,18.5
Y4-73,11,D,960,35183,1063,Y200L1-6,18.5
Y4-73,11,D,960,38777,1037,Y200L1-6,18.5
Y4-73,11,D,960,42371,987,Y200L1-6,18.5
Y4-73,11,D,960,45965,921,Y200L1-6,18.5
Y4-73,11,D,960,49784,827,Y200L1-6,18.5
Y4-73,11,D,960,53343,719,Y200L1-6,18.5
Y4-73,11,D,730,21144,623,Y160L-8,7.5
Y4-73,11,D,730,23877,620,Y160L-8,7.5
Y4-73,11,D,730,26754,614,Y160L-8,7.5
Y4-73 Y4-73,11,D,730,29487,598,Y180L-8,11
Y4-73,11,D,730,32220,570,Y180L-8,11
Y4-73,11,D,730,34953,532,Y180L-8,11
Y4-73,11,D,730,37829,478,Y180L-8,11
Y4-73,11,D,730,40562,415,Y180L-8,11
Y4-73,12,D,1450,54526,2949,Y280M-4,90
Y4-73,12,D,1450,61574,2936,Y280M-4,90
Y4-73,12,D,1450,68992,2905,Y280M-4,90
Y4-73,12,D,1450,76040,2829,Y280M-4,90
Y4-73,12,D,1450,83088,2697,Y315S-4,11
Y4-73,12,D,1450,90135,2514,Y315S-4,11
Y4-73,12,D,1450,97554,2256,Y315S-4,11
Y4-73,12,D,1450,104600,1916,Y315S-4,11
Y4-73,12,D,960,316600,1285,Y225M-6,30
Y4-73,12,D,960,70766,1280,Y225M-6,30
Y4-73 Y4-73,12,D,960,45677,1266,Y225M-6,30
Y4-73,12,D,960,50344,1233,Y225M-6,30
Y4-73,12,D,960,55010,1176,Y225M-6,30
Y4-73,12,D,960,59676,1096,Y225M-6,30
Y4-73,12,D,960,64587,985,Y225M-6,30
Y4-73,12,D,960,69253,856,Y225M-6,30
Y4-73,12,D,730,27451,742,Y180L-4,11
Y4-73,12,D,730,30999,739,Y180L-4,11
Y4-73,12,D,730,34734,731,Y180L-4,11
Y4-73,12,D,730,38282,712,Y200L-8,15
Y4-73,12,D,730,41830,679,Y200L-8,15
Y4-73,12,D,730,45378,633,Y200L-8,15
Y4-73,12,D,730,49113,569,Y200L-8,15
Y4-73,12,D,730,52661,495,Y200L-8,15
Y4-73,14,D,1450,86586,4029,Y315L-4,185
Y4-73,14,D,1450,97777,4011,Y315L-4,185
Y4-73,14,D,1450,109550,3968,Y315L-4,185
Y4-73,14,D,1450,120740,3864,Y315M-4,220
Y4-73,14,D,1450,131940,3683,Y315M-4,220
Y4-73,14,D,1450,143130,3433,Y315M-4,220
Y4-73 Y4-73,14,D,1450,154910,3080,Y315M-4,220
Y4-73,14,D,1450,166610,2676,Y315M-4,220
Y4-73,14,D,960,57326,1752,Y280M-6,55
Y4-73,14,D,960,64735,1745,Y280M-6,55
Y4-73,14,D,960,72534,1726,Y280M-6,55
Y4-73,14,D,960,79944,1681,Y315S-6,75
Y4-73,14,D,960,87353,1603,Y315S-6,75
Y4-73,14,D,960,94763,1495,Y315S-6,75
Y4-73,14,D,960,102560,1342,Y315S-6,75
Y4-73,14,D,960,109970,1167,Y315S-6,75
Y4-73,14,D,730,43591,1010,Y225M-8,22
Y4-73,14,D,730,49225,1006,Y225M-8,22
Y4-73,14,D,730,55156,995,Y250M-8,30
Y4-73,14,D,730,60791,970,Y250M-8,30
Y4-73,14,D,730,66425,925,Y250M-8,30
Y4-73 Y4-73,14,D,730,72059,862,Y250M-8,30
Y4-73,14,D,730,77990,774,Y250M-8,30
Y4-73,14,D,730,83624,674,Y250M-8,30
Y4-73,16,D,960,85571,2293,Y315M2-6,110
Y4-73,16,D,960,96631,2283,Y315M2-6,110
Y4-73,16,D,960,108270,2258,Y315M2-6,110
Y4-73,16,D,960,119330,2200,Y315M3-6,132
Y4-73,16,D,960,130390,2097,Y315M3-6,132
Y4-73,16,D,960,141450,1955,Y315M3-6,132
Y4-73,16,D,960,153090,1755,Y315M3-6,132
Y4-73,16,D,960,164150,1526,Y315M3-6,132
Y4-73,16,D,730,65069,1312,Y280M-8,45
Y4-73,16,D,730,73480,1316,Y280M-8,45
Y4-73,16,D,730,82333,1302,Y280M-8,45
Y4-73,16,D,730,90743,1268,Y315S-10,55
Y4-73,16,D,730,99153,1209,Y315S-10,55
Y4-73,16,D,730,107560,1127,Y315S-10,55
Y4-73 Y4-73,16,D,730,116410,1012,Y315S-10,55
Y4-73,16,D,730,124820,880,Y315S-10,55
Y4-73,16,D,580,51699,833,Y315S-10,45
Y4-73,16,D,580,58381,829,Y315S-10,45
Y4-73,16,D,580,65415,820,Y315S-10,45
Y4-73,16,D,580,72097,799,Y315S-10,45
Y4-73,16,D,580,78779,762,Y315S-10,45
Y4-73,16,D,580,85462,711,Y315S-10,45
Y4-73,16,D,580,92495,938,Y315S-10,45
Y4-73,16,D,580,99178,555,Y315S-10,45
Y4-73,18,D,960,121830,2908,Y355-6,200
Y4-73,18,D,960,137580,2895,Y355-6,200
Y4-73,18,D,960,154160,2864,Y355-6,200
Y4-73,18,D,960,169910,2790,Y355-6,200
Y4-73,18,D,960,185650,2659,Y355-6,220
Y4-73 Y4-73,18,D,960,201400,2479,Y355-6,220
Y4-73,18,D,960,217980,2225,Y355-6,220
Y4-73,18,D,960,233730,1934,Y355-6,220
Y4-73,18,D,730,92648,1674,Y315L1-8,90
Y4-73,18,D,730,104620,1667,Y315L1-8,90
Y4-73,18,D,730,117220,1649,Y315L1-8,90
Y4-73,18,D,730,129200,1606,Y315L1-8,90
Y4-73,18,D,730,141170,1532,Y315L2-8,110
Y4-73,18,D,730,153150,1428,Y315L2-8,110
Y4-73,18,D,730,165750,1282,Y315L2-8,110
Y4-73,18,D,730,177730,1115,Y315L2-8,110
Y4-73,18,D,580,73910,1055,Y315S-10,45
Y4-73,18,D,580,83125,1050,Y315S-10,45
Y4-73,18,D,580,93140,1039,Y315S-10,45
Y4-73,18,D,580,102650,1012,Y315S-10,45
Y4-73,18,D,580,112160,965,Y315M-10,55
Y4-73,18,D,580,121680,900,Y315M-10,55
Y4-73,18,D,580,131690,808,Y315M-10,55
Y4-73 Y4-73,18,D,580,141210,703,Y315M-10,55
Y4-73,20,D,960,167230,3598,JSQ1410-6,380
Y4-73,20,D,960,188730,3583,JSQ1410-6,380
Y4-73,20,D,960,211470,3545,JSQ1410-6,380
Y4-73,20,D,960,233070,3452,JSQ1410-6,380
Y4-73,20,D,960,254670,3290,JSQ1410-6,380
Y4-73,20,D,960,276270,3067,JSQ1410-6,380
Y4-73,20,D,960,299010,2752,JSQ1410-6,380
Y4-73,20,D,960,320610,2392,JSQ1410-6,380
Y4-73,20,D,730,127090,2070,Y355M2-8,132
Y4-73,20,D,730,143510,2061,Y355M2-8,132
Y4-73,20,D,730,160800,2039,Y355M2-8,160
Y4-73,20,D,730,177230,1986,Y355M2-8,160
Y4-73,20,D,730,193660,1893,Y355M2-8,160
Y4-73,20,D,730,210080,1765,Y355M2-8,160
Y4-73 Y4-73,20,D,730,227370,1585,Y355M2-8,160
Y4-73,20,D,730,243800,1378,Y355M2-8,160
Y4-73,20,D,580,100970,1303,Y315M2-10,75
Y4-73,20,D,580,114020,1298,Y315M2-10,75
Y4-73,20,D,580,127760,1284,Y315M2-10,75
Y4-73,20,D,580,140810,1250,Y315M2-10,75
Y4-73,20,D,580,153860,1192,Y315M1-10,90
Y4-73,20,D,580,166910,1112,Y315M1-10,90
Y4-73,20,D,580,180650,998,Y315M1-10,90
Y4-73,20,D,580,193700,868,Y315M1-10,90
Y5-47,4,C,2900,2750,1451,Y100L-2,3
Y5-47,4,C,2900,3080,1451,Y100L-2,3
Y5-47,4,C,2900,3410,1432,Y100L-2,3
Y5-47,4,C,2900,3740,1383,Y100L-2,3
Y5-47,4,C,2900,4070,1314,Y100L-2,3
Y5-47,4,C,2900,4400,1236,Y100L-2,3
Y5-47,4,C,2900,4730,1147,Y100L-2,3
Y5-47,4,C,2900,5060,990,Y100L-2,3
Y5-47,4,C,3300,3130,1873,Y112M-2,4
Y5-47,4,C,3300,3500,1873,Y112M-2,4
Y5-47,4,C,3300,3880,1863,Y112M-2,4
Y5-47,4,C,3300,4250,1795,Y112M-2,4
Y5-47,4,C,3300,4630,1697,Y112M-2,4
Y5-47,4,C,3300,5000,1608,Y112M-2,4
Y5-47,4,C,3300,5380,1491,Y112M-2,4
Y5-47,4,C,3300,5750,1285,Y112M-2,4
Y5-47,5,C,2620,4840,1844,Y132S1-2,5.5
Y5-47,5,C,2620,5420,1844,Y132S1-2,5.5
Y5-47,5,C,2620,6000,1824,Y132S1-2,5.5
Y5-47,5,C,2620,6580,1765,Y132S1-2,5.5
Y5-47,5,C,2620,7160,1667,Y132S1-2,5.5
Y5-47,5,C,2620,7740,1579,Y132S1-2,5.5
Y5-47,5,C,2620,8320,1461,Y132S1-2,5.5
Y5-47,5,C,2620,8900,1265,Y132S1-2,5.5
Y5-47,5,C,2900,5360,2265,Y132S2-2,7.5
Y5-47,5,C,2900,6010,2265,Y132S2-2,7.5
Y5-47,5,C,2900,6650,2246,Y132S2-2,7.5
Y5-47,5,C,2900,7300,2167,Y132S2-2,7.5
Y5-47,5,C,2900,7940,2050,Y132S2-2,7.5
Y5-47,5,C,2900,8580,1932,Y132S2-2,7.5
Y5-47,5,C,2900,9230,1795,Y132S2-2,7.5
Y5-47,5,C,2900,9870,1549,Y132S2-2,7.5
Y5-47,6,C,2620,8370,2658,Y160M2-2,15
Y5-47,6,C,2620,9380,2658,Y160M2-2,15
Y5-47,6,C,2620,10380,2638,Y160M2-2,15
Y5-47,6,C,2620,11390,2550,Y160M2-2,15
Y5-47,6,C,2620,12390,2412,Y160M2-2,15
Y5-47,6,C,2620,13400,2275,Y160M2-2,15
Y5-47,6,C,2620,14400,2118,Y160M2-2,15
Y5-47,6,C,2620,15410,1824,Y160M2-2,15
Y5-47,6,C,2850,9110,3148,Y160M2-2,15
Y5-47,6,C,2850,10200,3148,Y160M2-2,15
Y5-47,6,C,2850,11300,3119,Y160L-2,18.5
Y5-47,6,C,2850,12390,3011,Y160L-2,18.5
Y5-47,6,C,2850,13480,2854,Y160L-2,18.5
Y5-47,6,C,2850,14570,2687,Y160L-2,18.5
Y5-47,6,C,2850,15670,2501,Y160L-2,18.5
Y5-47,6,C,2850,16760,2148,Y160L-2,18.5
Y5-47,8,C,1820,13780,2530,Y180M-4,18.5
Y5-47,8,C,1820,15430,2530,Y180M-4,18.5
Y5-47,8,C,1820,17080,2501,Y180L-4,22
Y5-47,8,C,1820,18740,2412,Y180L-4,22
Y5-47,8,C,1820,20400,2285,Y180L-4,22
Y5-47,8,C,1820,22050,2157,Y180L-4,22
Y5-47,8,C,1820,23700,2010,Y180L-4,22
Y5-47,8,C,1820,25360,1726,Y180L-4,22
Y5-47,8,C,1980,15000,2991,Y200L-4,30
Y5-47,8,C,1980,16800,2991,Y200L-4,30
Y5-47,8,C,1980,18600,2971,Y200L-4,30
Y5-47,8,C,1980,20400,2864,Y200L-4,30
Y5-47,8,C,1980,22200,2716,Y200L-4,30
Y5-47,8,C,1980,24000,2560,Y200L-4,30
Y5-47,8,C,1980,25800,2383,Y200L-4,30
Y5-47,8,C,1980,27600,2050,Y200L-4,30
Y5-47,9,C,1740,18780,2922,Y225S-4,37
Y5-47,9,C,1740,21030,2922,Y225S-4,37
Y5-47,9,C,1740,23280,2893,Y225S-4,37
Y5-47,9,C,1740,25540,2795,Y225S-4,37
Y5-47,9,C,1740,27790,2648,Y225S-4,37
Y5-47,9,C,1740,30040,2501,Y225S-4,37
Y5-47,9,C,1740,32300,2324,Y225S-4,37
Y5-47,9,C,1740,34550,2001,Y225S-4,37
Y5-47,9,C,1820,19640,3197,Y225S-4,37
Y5-47,9,C,1820,22000,3197,Y225S-4,37
Y5-47,9,C,1820,24350,3168,Y225S-4,37
Y5-47,9,C,1820,26710,3060,Y225S-4,37
Y5-47,9,C,1820,29070,2903,Y225S-4,37
Y5-47,9,C,1820,31420,2736,Y225M-4,45
Y5-47,9,C,1820,33780,2540,Y225M-4,45
Y5-47,9,C,1820,36140,2187,Y225M-4,45
Y5-47,12,D,1450,37100,3609,Y280S-4,75
Y5-47,12,D,1450,41540,3609,Y280S-4,75
Y5-47,12,D,1450,46000,3579,Y280S-4,75
Y5-47,12,D,1450,50450,3460,Y280S-4,75
Y5-47,12,D,1450,54900,3275,Y280S-4,75
Y5-47,12,D,1450,59350,3089,Y280S-4,75
Y5-47,12,D,1450,63800,2873,Y280S-4,75
Y5-47,12,D,1450,68250,2471,Y280S-4,75
Y5-47,12.4,D,1450,40940,3854,Y315S-4,110
Y5-47,12.4,D,1450,45850,3854,Y315S-4,110
Y5-47,12.4,D,1450,50760,3825,Y315S-4,110
Y5-47,12.4,D,1450,55680,3687,Y315S-4,110
Y5-47,12.4,D,1450,60590,3491,Y315S-4,110
Y5-47,12.4,D,1450,65500,3295,Y315S-4,110
Y5-47,12.4,D,1450,70410,3060,Y315S-4,110
Y5-47,12.4,D,1450,75330,2638,Y315S-4,110
Y10-24,5,C,2000,1936,1412,Y112M-4,4
Y10-24,5,C,2000,2406,1482,Y112M-4,4
Y10-24,5,C,2000,2879,1553,Y112M-4,4
Y10-24,5,C,2000,3349,1592,Y112M-4,4
Y10-24,5,C,2000,3823,1586,Y112M-4,4
Y10-24,5,C,2000,4239,1592,Y112M-4,4
Y10-24,5,C,2240,2168,1581,Y132S-4,5.5
Y10-24,5,C,2240,2694,1659,Y132S-4,5.5
Y10-24,5,C,2240,3225,1739,Y132S-4,5.5
Y10-24,5,C,2240,3751,1783,Y132S-4,5.5
Y10-24,5,C,2240,4282,1775,Y132S-4,5.5
Y10-24,5,C,2240,4808,1783,Y132S-4,5.5
Y10-24,5,C,2500,2419,1765,Y312S-4,5.5
Y10-24,5,C,2500,3007,1852,Y312S-4,5.5
Y10-24,5,C,2500,3599,1941,Y312S-4,5.5
Y10-24,5,C,2500,4187,1990,Y132M-4,7.5
Y10-24,5,C,2500,4779,1981,Y132M-4,7.5
Y10-24,5,C,2500,5367,1990,Y132M-4,7.5
Y10-24,6.3,C,1600,3097,1774,Y132S-4,5.5
Y10-24,6.3,C,1600,3850,1852,Y132S-4,5.5
Y10-24,6.3,C,1600,4608,1930,Y132S-4,5.5
Y10-24,6.3,C,1600,5360,1980,Y132S-4,5.5
Y10-24,6.3,C,1600,6118,1970,Y132S-4,5.5
Y10-24,6.3,C,1600,6870,1921,Y132S-4,5.5
Y10-24,6.3,C,1800,34485,2244,Y132M-4,7.5
Y10-24,6.3,C,1800,4331,2342,Y132M-4,7.5
Y10-24,6.3,C,1800,5183,2440,Y132M-4,7.5
Y10-24,6.3,C,1800,6030,2499,Y132M-4,7.5
Y10-24,6.3,C,1800,6883,2489,Y132M-4,7.5
Y10-24,6.3,C,1800,7729,2430,Y132M-4,7.5
Y10-24,6.3,C,2000,3872,2773,Y160M-4,11
Y10-24,6.3,C,2000,4812,2907,Y160M-4,11
Y10-24,6.3,C,2000,5760,3018,Y160M-4,11
Y10-24,6.3,C,2000,6700,3087,Y160M-4,11
Y10-24,6.3,C,2000,7648,3067,Y160M-4,11
Y10-24,6.3,C,2000,8588,2999,Y160M-4,11
Y6-30,3.5,C,2350,655,853,Y801-2B3,0.75
Y6-30,3.5,C,2350,745,843,Y801-2B3,0.75
Y6-30,3.5,C,2350,834,834,Y801-2B3,0.75
Y6-30,3.5,C,2350,923,824,Y801-2B3,0.75
Y6-30,3.5,C,2350,1000,800,Y801-2B3,0.75
Y6-30,3.5,C,2350,1103,765,Y801-2B3,0.75
Y6-30,3.5,C,2350,1192,727,Y801-2B3,0.75
Y6-30,4.3,C,2260,1169,1206,Y90S-2B3,1.5
Y6-30,4.3,C,2260,1328,1187,Y90S-2B3,1.5
Y6-30,4.3,C,2260,1487,1176,Y90S-2B3,1.5
Y6-30,4.3,C,2260,1700,1170,Y90S-2B3,1.5
Y6-30,4.3,C,2260,1806,1108,Y90S-2B3,1.5
Y6-30,4.3,C,2260,1966,1078,Y90S-2B3,1.5
Y6-30,4.3,C,2260,2125,1020,Y90S-2B3,1.5
Y6-30,4.8,C,2250,1619,1490,Y90L-2B3,2.2
Y6-30,4.8,C,2250,1840,1470,Y90L-2B3,2.2
Y6-30,4.8,C,2250,2060,1450,Y90L-2B3,2.2
Y6-30,4.8,C,2250,2300,1420,Y90L-2B3,2.2
Y6-30,4.8,C,2250,2502,1392,Y90L-2B3,2.2
Y6-30,4.8,C,2250,2723,1333,Y90L-2B3,2.2
Y6-30,4.8,C,2250,2944,1265,Y90L-2B3,2.2
Y6-30,5.4,C,2300,2202,2157,Y100L-2B3,3
Y6-30,5.4,C,2300,2503,2128,Y100L-2B3,3
Y6-30,5.4,C,2300,2804,2098,Y100L-2B3,3
Y6-30,5.4,C,2300,3100,2060,Y100L-2B3,3
Y6-30,5.4,C,2300,3405,1981,Y100L-2B3,3
Y6-30,5.4,C,2300,3705,1922,Y100L-2B3,3
Y6-30,5.4,C,2300,3963,1833,Y100L-2B3,3
Y6-30,6.5,C,2150,2926,2383,Y112M-2B3,4
Y6-30,6.5,C,2150,3325,2433,Y112M-2B3,4
Y6-30,6.5,C,2150,3725,2328,Y112M-2B3,4
Y6-30,6.5,C,2150,4000,2288,Y112M-2B3,4
Y6-30,6.5,C,2150,4263,2206,Y132S1-2B3,5.5
Y6-30,6.5,C,2150,4604,2137,Y132S1-2B3,5.5
Y6-30,6.5,C,2150,4945,2020,Y132S1-2B3,5.5
Y6-30,7.5,C,1900,5216,2598,Y132M-4B3,7.5
Y6-30,7.5,C,1900,5926,2559,Y132M-4B3,7.5
Y6-30,7.5,C,1900,6622,2530,Y132M-4B3,7.5
Y6-30,7.5,C,1900,6600,2500,Y132M-4B3,7.5
Y6-30,7.5,C,1900,7349,2392,Y160M-4B3,11
Y6-30,7.5,C,1900,8060,2324,Y160M-4B3,11
Y6-30,7.5,C,1900,8771,2196,Y160M-4B3,11
Y6-30,7.5,C,1800,5000,2736,Y132M-4B3,7.5
Y6-30,7.5,C,1800,5500,2726,Y132M-4B3,7.5
Y6-30,7.5,C,1800,5900,2716,Y132M-4B3,7.5
Y6-30,7.5,C,1800,6200,2598,Y132M-4B3,7.5
Y6-30,7.5,C,1800,6500,2560,Y132M-4B3,7.5
Y6-30,7.5,C,1800,7000,2500,Y160M-4B3,11
Y6-30,7.5,C,1800,7800,2432,Y160M-4B3,11
Y6-30,8.6,C,1850,9494,3226,Y180M-4B3,18.5
Y6-30,8.6,C,1850,10789,3187,Y180M-4B3,18.5
Y6-30,8.6,C,1850,12083,3138,Y180M-4B3,18.5
Y6-30,8.6,C,1850,13778,3098,Y180M-4B3,18.5
Y6-30,8.6,C,1850,14000,3040,Y180M-4B3,18.5
Y6-30,8.6,C,1850,15967,2883,Y180L-4B3,22
Y6-30,8.6,C,1850,17262,2736,Y180L-4B3,22
Y9-27,5,C,2030,3005,1854,Y112M-4,4
Y9-27,5,C,2030,3381,1824,Y112M-4,4
Y9-27,5,C,2030,3757,1775,Y112M-4,4
Y9-27,5,C,2030,4132,1706,Y112M-4,4
Y9-27,5,C,2030,1508,1638,Y112M-4,4
Y9-27,5,C,2030,4884,1550,Y132S-4,5.5
Y9-27,5,C,2030,5259,1461,Y132S-4,5.5
Y9-27,5,C,2180,3227,2138,Y112M-4,4
Y9-27,5,C,2180,3630,2099,Y112M-4,4
Y9-27,5,C,2180,4034,2040,Y112M-4,4
Y9-27,5,C,2180,4437,1971,Y132S-4,5.5
Y9-27,5,C,2180,4841,1893,Y132S-4,5.5
Y9-27,5,C,2180,5244,1785,Y132S-4,5.5
Y9-27,5,C,2180,5647,1687,Y132S-4,5.5
Y9-27,5,C,2240,3315,2256,Y112M-4,4
Y9-27,5,C,2240,3730,2216,Y112M-4,4
Y9-27,5,C,2240,4145,2158,Y132S-4,5.5
Y9-27,5,C,2240,4559,2079,Y132S-4,5.5
Y9-27,5,C,2240,4974,1991,Y132S-4,5.5
Y9-27,5,C,2240,5389,1883,Y123M-4,7.5
Y9-27,5,C,2240,5803,1785,Y123M-4,7.5
Y9-27,6.3,C,1820,5389,2393,Y132M-4,7.5
Y9-27,6.3,C,1820,6063,2363,Y132M-4,7.5
Y9-27,6.3,C,1820,6737,2305,Y132M-4,7.5
Y9-27,6.3,C,1820,7411,2226,Y160M-4,11
Y9-27,6.3,C,1820,8084,2148,Y160M-4,11
Y9-27,6.3,C,1820,8758,2050,Y160M-4,11
Y9-27,6.3,C,1820,9432,1942,Y160M-4,11
Y9-27,6.3,C,1950,5774,2746,Y160M-4,11
Y9-27,6.3,C,1950,6496,2707,Y160M-4,11
Y9-27,6.3,C,1950,7218,2648,Y160M-4,11
Y9-27,6.3,C,1950,7940,25560,Y160M-4,11
Y9-27,6.3,C,1950,8661,2452,Y160M-4,11
Y9-27,6.3,C,1950,9383,2344,Y160L-4,15
Y9-27,6.3,C,1950,10105,2226,Y160L-4,15
Y9-27,6.3,C,2030,6010,2972,Y160M-4,11
Y9-27,6.3,C,2030,6762,2932,Y160M-4,11
Y9-27,6.3,C,2030,7514,2569,Y160M-4,11
Y9-27,6.3,C,2030,8266,2766,Y160L-4,15
Y9-27,6.3,C,2030,9016,2668,Y160L-4,15
Y9-27,6.3,C,2030,9768,2550,Y160L-4,15
Y9-27,6.3,C,2030,12520,2413,Y160L-4,15
Y9-27,8,C,1620,9823,3403,Y180L-4,22
Y9-27,8,C,1620,11051,3344,Y180L-4,22
Y9-27,8,C,1620,12279,3256,Y180L-4,22
Y9-27,8,C,1620,13507,3158,Y200L-4,30
Y9-27,8,C,1620,14735,3030,Y200L-4,30
Y9-27,8,C,1620,15963,2883,Y200L-4,30
Y9-27,8,C,1620,17190,2726,Y180L-4,22
Y9-27,8,C,1740,10551,3923,Y180L-4,32
Y9-27,8,C,1740,11870,3854,Y180L-4,32
Y9-27,8,C,1740,13180,3756,Y200L-4,30
Y9-27,8,C,1740,14508,3639,Y200L-4,30
Y9-27,8,C,1740,15826,3491,Y200L-4,30
Y9-27,8,C,1740,17145,3324,Y225S-4,37
Y9-27,8,C,1740,18464,3138,Y225S-4,37
Y9-27,8,D,1450,8793,2726,Y160L-4,15
Y9-27,8,D,1450,9892,2677,Y160L-4,15
Y9-27,8,D,1450,10991,2609,Y160L-4,15
Y9-27,8,D,1450,12090,2530,Y160L-4,15
Y9-27,8,D,1450,13189,2422,Y180M-4,18.5
Y9-27,8,D,1450,14288,2305,Y180M-4,18.5
Y9-27,8,D,1450,15387,2177,Y180M-4,18.5
Y9-27,9,D,1450,12519,3462,Y200L-4,30
Y9-27,9,D,1450,14084,3423,Y200L-4,30
Y9-27,9,D,1450,15649,3334,Y200L-4,30
Y9-27,9,D,1450,17214,3236,Y200L-4,30
Y9-27,9,D,1450,18779,3119,Y225S-4,37
Y9-27,9,D,1450,20344,2972,Y225S-4,37
Y9-27,9,D,1450,21909,2824,Y225S-4,37
GG2-1,,D,2900,2200,2303,Y100L-2,2
GG2-1,,D,2900,2500,2303,Y100L-2,2
GG2-1,,D,2900,2750,2234,Y100L-2,2
GG2-1,,D,2900,3000,2136,Y100L-2,2
GG2-1,,D,2900,3250,2038,Y100L-2,2
GG2-1,,D,2900,3370,1960,Y100L-2,2
GG2-1,,D,2900,3500,1852,Y100L-2,2
GG2-1,,D,2900,3750,1695,Y100L-2,2
GG4-1,,D,2900,5000,2990,Y132S2-2,7.5
GG4-1,,D,2900,6000,2740,Y132S2-2,7.5
GG4-1,,D,2900,7000,2450,Y132S2-2,7.5
GG4-1,,D,2900,8000,2255,Y132S2-2,7.5
GG4-1,,D,2900,9000,1960,Y132S2-2,7.5
GG4-1,,D,2900,10000,1490,Y132S2-2,7.5
GG6-1,,D,1450,7000,2109,Y132M-4,7.5
GG6-1,,D,1450,8000,2040,Y132M-4,7.5
GG6-1,,D,1450,8750,1961,Y132M-4,7.5
GG6-1,,D,1450,9000,1030,Y132M-4,7.5
GG6-1,,D,1450,10000,1844,Y132M-4,7.5
GG6-1,,D,1450,11000,1648,Y132M-4,7.5
GG6-1,,D,1450,12000,1442,Y132M-4,7.5
GG8-1,,D,1450,8000,2305,Y160M-4,11
GG8-1,,D,1450,10000,2205,Y160M-4,11
GG8-1,,D,1450,12000,2020,Y160M-4,11
GG8-1,,D,1450,14000,1715,Y160M-4,11
GG8-1,,D,1450,15000,1520,Y160M-4,11
GG8-1,,D,1450,16000,1325,Y160M-4,11
GG10-1,,D,1450,10000,2695,Y160L-4,15
GG10-1,,D,1450,12500,2646,Y160L-4,15
GG10-1,,D,1450,15000,2470,Y160L-4,15
GG10-1,,D,1450,17500,2303,Y180M-4,18.5
GG10-1,,D,1450,20000,1989,Y180M-4,18.5
GG10-1,,D,1450,22500,1617,Y180M-4,18.5
GY2-1,,D,1450,3000,2510,Y132M-4,7.5
GY2-1,,D,1450,4000,259,Y132M-4,7.5
GY2-1,,D,1450,5000,2648,Y132M-4,7.5
GY2-1,,D,1450,6000,2599,Y132M-4,7.5
GY2-1,,D,1450,6600,2550,Y132M-4,7.5
GY2-1,,D,1450,7000,2500,Y132M-4,7.5
GY2-1,,D,1450,7500,2432,Y132M-4,7.5
GY2-1,,D,1450,8000,2305,Y132M-4,7.5
GY4-1,,D,1450,9500,3267,Y180M-4,18.5
GY4-1,,D,1450,10800,3346,Y180M-4,18.5
GY4-1,,D,1450,11800,3325,Y180M-4,18.5
GY4-1,,D,1450,12800,3315,Y180M-4,18.5
GY4-1,,D,1450,13800,3305,Y180L-4,22
GY4-1,,D,1450,14400,3285,Y180L-4,22
GY4-1,,D,1450,15900,3236,Y180L-4,22
GY6-1,,D,1450,14000,3214,Y200L-4,30
GY6-1,,D,1450,16000,3256,Y200L-4,30
GY6-1,,D,1450,18000,3187,Y200L-4,30
GY6-1,,D,1450,20000,3070,Y200L-4,30
GY6-1,,D,1450,22000,2922,Y200L-4,30
GY6-1,,D,1450,23000,2824,Y200L-4,30
GY8-1,,D,1450,20000,3165,Y225S-4,37
GY8-1,,D,1450,22000,3200,Y225S-4,37
GY8-1,,D,1450,24000,3235,Y225S-4,37
GY8-1,,D,1450,26000,2350,Y225S-4,37
GY8-1,,D,1450,28000,3255,Y225S-4,37
GY8-1,,D,1450,30000,3235,Y225S-4,37
GY8-1,,D,1450,32000,3195,Y225S-4,37
GY10-1,,D,1450,25000,3253,Y225M-4,45
GY10-1,,D,1450,30000,3185,Y225M-4,45
GY10-1,,D,1450,35000,3087,Y225M-4,45
GY10-1,,D,1450,43330,2704,Y250M-4,55
GY10-1,,D,1450,50000,2440,Y250M-4,55
GY10-1,,D,1450,58330,1940,Y250M-4,55
T30,3,,2850,1370,102,IAO5612,0.12
T30,3,,2850,1830,121.6,IAO5612,0.12
T30,3,,2850,2400,132.4,IAO5622,0.18
T30,3,,2850,2630,137.3,IAO5632,0.25
T30,3,,2850,3200,147.2,IAO5632,0.25
T30,3,,2850,675,24.5,IAO5614,0.09
T30,3,,2850,900,29.4,IAO5614,0.09
T30,3,,2850,1180,33.4,IAO5614,0.09
T30,3,,2850,1300,34.3,IAO5614,0.09
T30,3,,2850,1580,36.3,IAO5614,0.09
T30,3.5,,2850,2170,140.3,IAO5622,0.18
T30,3.5,,2850,2650,166.8,IAO5632,1.25
T30,3.5,,2850,3800,182.5,IAO7112,1.37
T30,3.5,,2850,4150,189.3,IAO7122,0.55
T30,3.5,,2850,5060,201.1,IAO7122,0.55
T30,3.5,,1410,1080,34.3,IAO5614,0.09
T30,3.5,,1410,1435,41.2,IAO5614,0.09
T30,3.5,,1410,1800,45.1,IAO5614,0.09
T30,3.5,,1410,2060,47.1,IAO5614,0.09
T30,3.5,,1410,2510,49.1,IAO5614,0.09
T30,4,,2900,3300,191.3,IAO7112,0.37
T30,4,,2900,4410,225.6,IAO712,0.55
T30,4,,2900,5780,250.2,IAO7132,0.75
T30,4,,2900,6320,264.9,Y802-2,1.1
T30,4,,2900,7700,284.5,Y802-2,1.1
T30,4,,1450,1650,44.2,IAO56144,0.09
T30,4,,1450,2200,51.9,IAO5614,0.09
T30,4,,1450,2890,56.8,IAO5614,0.09
T30,4,,1450,3160,61.8,IAO5634,0.18
T30,4,,1450,3850,65.7,IAO5634,0.18
T30,5,,1450,3220,68.7,Y801-4,0.55
T30,5,,1450,4300,81.4,Y801-4,0.55
T30,5,,1450,5640,89.3,Y801-4,0.55
T30,5,,1450,6170,96.1,Y801-4,0.55
T30,5,,1450,7500,103,Y801-4,0.55
T30,5,,960,2140,33.4,Y90S-6,0.75
T30,5,,960,2850,39.2,Y90S-6,0.75
T30,5,,960,3740,43.2,Y90S-6,0.75
T30,5,,960,4100,46.1,Y90S-6,0.75
T30,5,,960,5000,49.1,Y90S-6,0.75
T30,6,,1450,7420,116.7,Y802-4,0.75
T30,6,,1450,9720,128.5,Y802-4,0.75
T30,6,,1450,10700,137.3,Y802-4,0.75
T30,6,,1450,13000,147.2,Y90S-4,1.1
T30,6,,1450,3700,43.2,Y90S-6,0.75
T30,6,,1450,4920,51,Y90S-6,0.75
T30,6,,1450,6400,56.8,Y90S-6,0.75
T30,6,,1450,7100,60.8,Y90S-6,0.75
T30,6,,1450,8600,64.7,Y90S-6,0.75
T30,7,,1450,8825,146.1,Y90S-4,1.1
T30,7,,1450,11750,172.7,Y90S-4,1.1
T30,7,,1450,15400,192.3,Y90L-4,1.5
T30,7,,1450,16900,202.1,Y100L1-4,2.2
T30,7,,1450,20600,216.8,Y100L1-4,2.2
T30,7,,960,5860,58.9,Y90S-6,0.75
T30,7,,960,7810,69.7,Y90S-6,0.75
T30,7,,960,10250,76.5,Y90S-6,0.75
T30,7,,960,11240,82.4,Y90S-6,0.75
T30,7,,960,13700,87.3,Y90S-6,0.75
T30,8,,1450,13200,86.3,Y100L1-4,2.2
T30,8,,1450,17600,102,Y100L1-4,2.2
T30,8,,1450,23000,111.8,Y100L2-6,3
T30,8,,1450,25150,120.7,Y112M-4,4
T30,8,,1450,30800,128.5,Y132S-4,5.5
T30,8,,960,12450,130.5,Y90S-6,0.75
T30,8,,960,16600,154.9,Y90S-6,0.75
T30,8,,960,21800,169.7,Y90L-6,1.1
T30,8,,960,24000,181.5,Y90L-6,1.1
T30,8,,960,29000,194.2,Y100L-6,1.5
T30,9,,960,12450,86.3,Y90S-6,0.75
T30,9,,960,16600,102,Y90S-6,0.75
T30,9,,960,21800,111.8,Y90L-6,1.1
T30,9,,960,24000,120.7,Y100L-6,1.5
T30,9,,960,29000,128.5,Y112M-6,2.2
T30,10,,960,17100,130.5,Y100L-6,1.5
T30,10,,960,22700,154.9,Y112M-6,2.2
T30,10,,960,30000,169.7,Y132S-6,3
T30,10,,960,32700,181.5,Y132M1-6,4
T30,10,,960,40000,194.2,Y132M1-6,4
T30,2.5,,2900,1100,117.7,IAO5612,0.12
T30,2.5,,2900,1400,117.7,IAO5612,0.12
T30,2.5,,2900,1740,132.4,IAO5612,0.12
T30,2.5,,2900,2000,137.3,IAO5622,0.18
T30,2.5,,2900,2280,147.2,IAO5622,0.18
T30,2.5,,1450,550,30.4,IAO5614,0.09
T30,2.5,,1450,700,32.3,IAO5614,0.09
T30,2.5,,1450,870,33.4,IAO5614,0.09
T30,2.5,,1450,1000,34.3,IAO5614,0.09
T30,2.5,,1450,1140,36.2,IAO5614,0.09
T30,3,,2790,1780,161.9,IAO5622,0.18
T30,3,,2790,2340,161.9,IAO5632,0.25
T30,3,,2790,2780,172.7,IAO5632,0.25
T30,3,,2790,3230,179.5,IAO7112,0.37
T30,3,,2790,3670,184.4,IAO7112,0.55
T30,3,,1390,890,39.2,IAO5614,0.09
T30,3,,1390,1170,39.2,IAO5614,0.09
T30,3,,1390,1390,43.1,IAO5614,0.09
T30,3,,1390,1610,44.1,IAO5614,0.09
T30,3,,1390,1830,45.1,IAO5614,0.09
T30,3.5,,2900,3100,235.4,IAO7112,0.37
T30,3.5,,2900,3800,255.1,IAO7122,0.55
T30,3.5,,2900,4800,259.9,IAO7132,0.75
T30,3.5,,2900,5500,274.7,IAO7132,0.75
T30,3.5,,2900,6200,294.3,Y802-2,1.1
T30,3.5,,1450,1550,62.8,IAO5614,0.09
T30,3.5,,1450,1900,66.7,IAO5614,0.09
T30,3.5,,1450,2400,68.7,IAO5614,0.09
T30,3.5,,1450,2750,72.6,IAO5634,0.18
T30,3.5,,1450,3100,78.5,IAO5634,0.18
T30,4,,2800,4250,278.4,IAO7132,0.75
T30,4,,2800,5570,287.4,Y801-2,0.75
T30,4,,2800,6640,308,Y802-2,1.1
T30,4,,2800,7700,319.8,Y90S-2,1.5
T30,4,,2800,8750,327.6,Y90L-2,2.2
T30,4,,1400,2140,72.6,IAO5614,0.09
T30,4,,1400,2810,72.6,IAO5634,0.18
T30,4,,1400,3340,78.5,IAO5634,0.18
T30,4,,1400,3880,81.4,IAO5634,0.18
T30,4,,1400,4410,83.4,IAO7124,0.25
T30,5,,1410,4150,113.7,Y801-4,0.55
T30,5,,1410,5450,113.7,Y801-4,0.55
T30,5,,1410,6500,121.7,Y801-4,0.55
T30,5,,1410,7500,126.5,Y801-4,0.55
T30,5,,1410,8550,130.5,Y802-4,0.75
T30,5,,906,2780,51,Y90S-6,0.75
T30,5,,960,3640,51,Y90S-6,0.75
T30,5,,960,4340,45.9,Y90S-6,0.75
T30,5,,960,5040,56.8,Y90S-6,0.75
T30,5,,960,5730,57.8,Y90S-6,0.75
T30,6,,1450,7250,166.8,Y90S-4,1.1
T30,6,,1450,9500,166.8,Y90S-4,1.1
T30,6,,1450,11300,178.5,Y90S-4,1.1
T30,6,,1450,13100,185.4,Y90L-4,1.5
T30,6,,1450,15000,190.3,Y100L1-4,2.2
T30,6,,960,4800,73.5,Y90S-6,0.75
T30,6,,960,6300,73.5,Y90S-6,0.75
T30,6,,960,7500,78.5,Y90S-6,0.75
T30,6,,960,8700,81.4,Y90S-6,0.75
T30,6,,960,9900,83.3,Y90S-6,0.75
T30,7,,1450,1500,227.5,Y90L-4,1.5
T30,7,,1450,15100,227.5,Y100L1-4,2.2
T30,7,,1450,18000,243.3,Y100L1-4,2.2
T30,7,,1450,20900,253,Y100L2-4,3
T30,7,,1450,23800,258.9,Y100L2-4,3
T30,7,,960,7650,93.1,Y90S-6,0.75
T30,7,,960,10100,93.1,Y90S-6,0.75
T30,7,,960,12000,98.1,Y90S-6,0.75
T30,7,,960,13900,103,Y90S-6,0.75
T30,7,,960,15800,105,Y90L-6,1.1
T30,8,,1450,17300,294.2,Y100L2-4,3
T30,8,,1450,22700,294.2,Y112M-4,4
T30,8,,1450,27000,314,Y132S-4,5.5
T30,8,,1450,31300,323.4,Y132S-4,5.5
T30,8,,1450,35600,333.2,Y132M-4,7.5
T30,8,,960,11400,130.4,Y90S-6,0.75
T30,8,,960,14900,130.5,Y90L-6,1.1
T30,8,,960,17800,139.2,Y100L-6,1.5
T30,8,,960,20600,145.1,Y112M-6,2.2
T30,8,,960,23500,149,Y112M-6,2.2
T30,9,,960,16200,164.8,Y100L-6,1.5
T30,9,,960,21200,164.8,Y112M-6,2.2
T30,9,,960,25200,176.6,Y112M-6,2.2
T30,9,,960,29300,183.4,Y132S-6,3
T30,9,,960,33400,186.4,Y132M1-6,4
T30,10,,960,22600,206,Y112M-6,2.2
T30,10,,960,29700,206,Y132S-6,3
T30,10,,960,35400,225.6,Y132M1-6,4
T30,10,,960,41000,235.4,Y132M2-6,5.5
T30,10,,960,46700,242.3,Y160M-6,7.5
T30,3,,2790,1960,187.3,IAO5632,0.25
T30,3,,2790,2400,209.9,IAO5632,0.25
T30,3,,2790,3000,220.7,IAO7112,0.37
T30,3,,2790,3600,235.44,IAO7122,0.55
T30,3,,2790,4100,259.9,IAO7122,0.55
T30,3,,1390,980,47,IAO5614,0.09
T30,3,,1390,1200,51.9,IAO5614,0.09
T30,3,,1390,1500,55.9,IAO5614,0.09
T30,3,,1390,1800,58.9,IAO5614,0.09
